Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
189.1-2009,FullServiceRestaurant,Kitchen,78_222_133,ASHRAE 189.1-2009,Food Preparation,General,ASHRAE 189.1-2009Food PreparationGeneral,1.08,,,,0,0.7,0.2,FullServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,FullServiceRestaurant Bldg Occ,FullServiceRestaurant Activity,0.0446,,,FullServiceRestaurant Infil Half On,276.72,0.1,0.2,0.7,FullServiceRestaurant Gas Equip,25.50001098,0.25,0.3,0.2,FullServiceRestaurant Bldg Equip,FullServiceRestaurant HtgSetp Kitchen,FullServiceRestaurant ClgSetp Kitchen,133,1501,0.08860759494,49,0.2,0.05,FullServiceRestaurant SWH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,FullServiceRestaurant Kitchen Exhaust,,,,
189.1-2009,FullServiceRestaurant,Dining,31_169_34,ASHRAE 189.1-2009,Dining Area,For Family Dining,ASHRAE 189.1-2009Dining AreaFor Family Dining,1.89,,,,0,0.7,0.2,FullServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Dining Rooms,ASHRAE 62.1-1999Food and Beverage ServiceDining Rooms,0,20,,,67,FullServiceRestaurant Bldg Occ,FullServiceRestaurant Activity,0.0446,,,FullServiceRestaurant Infil Half On,,,,,,4.080001757,0.25,0.3,0,FullServiceRestaurant Bldg Equip,FullServiceRestaurant HtgSetp,FullServiceRestaurant ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,Corridor,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,For Hospital,ASHRAE 189.1-2009Corridor/TransitionFor Hospital,0.9,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,0,0,0.5,0,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,Dining,31_169_34,ASHRAE 189.1-2009,Dining Area,General,ASHRAE 189.1-2009Dining AreaGeneral,0.81,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Dining Rooms,ASHRAE 62.1-1999Food and Beverage ServiceDining Rooms,0,20,,,10,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,0.73,0,0.5,0,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,ER_Exam,169_31_159,ASHRAE 189.1-2009,Hospital,Emergency,ASHRAE 189.1-2009HospitalEmergency,2.43,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,1.09,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
189.1-2009,Hospital,ER_NurseStn,31_162_169,ASHRAE 189.1-2009,Hospital,Nurse Station,ASHRAE 189.1-2009HospitalNurse Station,0.9,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,6.25,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,0.99,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,ER_Trauma,169_31_159,ASHRAE 189.1-2009,Hospital,Emergency,ASHRAE 189.1-2009HospitalEmergency,2.43,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,2.92,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
189.1-2009,Hospital,ER_Triage,169_31_159,ASHRAE 189.1-2009,Hospital,Emergency,ASHRAE 189.1-2009HospitalEmergency,2.43,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,1.97,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
189.1-2009,Hospital,ICU_NurseStn,31_162_169,ASHRAE 189.1-2009,Hospital,Nurse Station,ASHRAE 189.1-2009HospitalNurse Station,0.9,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Surgery and Critical Care,Critical and Intensive Care,AIA 2001Surgery and Critical CareCritical and Intensive Care,,,2,,5,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,1.46,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,ICU_Open,78_167_222,ASHRAE 189.1-2009,Hospital,Recovery,ASHRAE 189.1-2009HospitalRecovery,0.72,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Surgery and Critical Care,Critical and Intensive Care,AIA 2001Surgery and Critical CareCritical and Intensive Care,,,2,,20,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,2.19,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,ICU_PatRm,78_167_222,ASHRAE 189.1-2009,Hospital,Patient Room,ASHRAE 189.1-2009HospitalPatient Room,0.63,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Surgery and Critical Care,Critical and Intensive Care,AIA 2001Surgery and Critical CareCritical and Intensive Care,,,2,,5,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,2.19,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,Kitchen,78_222_133,ASHRAE 189.1-2009,Food Preparation,General,ASHRAE 189.1-2009Food PreparationGeneral,1.08,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,Hospital Bldg Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,70.46,0.1,0.2,0.7,Hospital Kitchen Gas,5.47,0.2,0.5,0.1,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,150,10000,0.015,49,0.2,0.05,Hospital SWH Extd,0.7,5300,0.1221241016,0.338,924.6539123,0.5024115756,,Hospital Kitchen Exhaust,,,,
189.1-2009,Hospital,Lab,204_120_230,ASHRAE 189.1-2009,Laboratory,General,ASHRAE 189.1-2009LaboratoryGeneral,1.26,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,Education,Laboratories,ASHRAE 62.1-1999EducationLaboratories,0,20,,,5,Hospital Bldg Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,3.22,0,0.5,0,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,2,2850,0.000701754386,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
189.1-2009,Hospital,Lobby,31_162_169,ASHRAE 189.1-2009,Lobby,General,ASHRAE 189.1-2009LobbyGeneral,1.17,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,7.14,Hospital Bldg Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,0.07,0,0.5,0,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,NurseStn,31_162_169,ASHRAE 189.1-2009,Hospital,Nurse Station,ASHRAE 189.1-2009HospitalNurse Station,0.9,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,7.14,Hospital Bldg Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,0.76,0,0.5,0,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,Office,120_230_199,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,6.99,Hospital Bldg Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,0.73,0,0.5,0,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,OR,169_31_159,ASHRAE 189.1-2009,Hospital,Operating Room,ASHRAE 189.1-2009HospitalOperating Room,1.98,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Surgery and Critical Care,Operating/Surgical Cystoscopic Rooms,AIA 2001Surgery and Critical CareOperating/Surgical Cystoscopic Rooms,,,3,,5,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,2.92,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical ClgSetp,2,600,0.003333333333,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
189.1-2009,Hospital,PatCorridor,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,For Hospital,ASHRAE 189.1-2009Corridor/TransitionFor Hospital,0.9,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,0,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Hospital,PatRoom,78_167_222,ASHRAE 189.1-2009,Hospital,Patient Room,ASHRAE 189.1-2009HospitalPatient Room,0.63,,,,0,0.7,0.2,Hospital Bldg Light,AIA 2001,Nursing,Patient Room,AIA 2001NursingPatient Room,,,2,,5,Hospital Critical Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,1.46,0,0.5,0,Hospital Bldg Equip,Hospital Critical HtgSetp,Hospital Critical ClgSetp,1,280,0.003571428571,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,Yes,,
189.1-2009,Hospital,PhysTherapy,154_230_120,ASHRAE 189.1-2009,Hospital,Physical Therapy,ASHRAE 189.1-2009HospitalPhysical Therapy,0.81,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPhysical therapy",0.47,0,,,5,Hospital Bldg Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,1.09,0,0.5,0,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,1,5280,0.0001893939394,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
189.1-2009,Hospital,Radiology,136_78_222,ASHRAE 189.1-2009,Hospital,Radiology,ASHRAE 189.1-2009HospitalRadiology,0.36,,,,0,0.7,0.2,Hospital Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Medical procedure,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesMedical procedure",0.47,,,,5,Hospital Bldg Occ,Hospital Activity,0.0446,,,Hospital Infil Quarter On,,,,,,7.28,0,0.5,0,Hospital Bldg Equip,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,1,5250,0.0001904761905,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
189.1-2009,LargeHotel,Banquet,230_196_120,ASHRAE 189.1-2009,Conference/Meeting/Multipurpose,General,ASHRAE 189.1-2009Conference/Meeting/MultipurposeGeneral,1.17,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Conference rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesConference rooms",0,20,,,67,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,,,,,,3,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,LargeHotel,Cafe,31_169_34,ASHRAE 189.1-2009,Dining Area,For Hotel,ASHRAE 189.1-2009Dining AreaFor Hotel,1.17,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,67,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,,,,,,0.26,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,LargeHotel,Corridor,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,General,ASHRAE 189.1-2009Corridor/TransitionGeneral,0.45,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,,,,,,0,0,0.5,0,LargeHotel Bldg Equip,LargeHotel Corridor HtgSetp,LargeHotel Corridor ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,LargeHotel,GuestRoom,78_167_222,ASHRAE 189.1-2009,Hotel/Motel,Guest Rooms,ASHRAE 189.1-2009Hotel/MotelGuest Rooms,0.99,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,3.57,LargeHotel GuestRoom Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,,,,,,0.68,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,1.25,420,0.002976190476,43.3,0.2,0.05,LargeHotel SWH GuestRoom,,,,,,,,,,Yes,,
189.1-2009,LargeHotel,Kitchen,78_222_133,ASHRAE 189.1-2009,Food Preparation,General,ASHRAE 189.1-2009Food PreparationGeneral,1.08,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,373.8,0.1,0.2,0.7,LargeHotel Kitchen Gas,24.16,0.2,0.5,0.1,LargeHotel Kitchen Equip,LargeHotel Kitchen HtgSetp,LargeHotel Kitchen ClgSetp,133,1112,0.1196043165,49,0.2,0.05,LargeHotel SWH Kitchen,0.7,4000,0.1221241016,0.338,697.8520093,0.5024115756,,LargeHotel Kitchen Exhaust,,,,
189.1-2009,LargeHotel,Laundry,120_149_230,ASHRAE 189.1-2009,Hospital,Laundry-Washing,ASHRAE 189.1-2009HospitalLaundry-Washing,0.54,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Dry Cleaners, Laundries",Commercial Laundry,"ASHRAE 62.1-1999Dry Cleaners, LaundriesCommercial Laundry",0,25,,,4,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,123.8,0,0.5,0,LargeHotel LaundryRoom Gas,2.93,0,0.5,0,LargeHotel LaundryRoom Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,156.6,840,0.1864285714,60,0.2,0.05,LargeHotel SWH Laundry,0.5952276391,500,0.103845201,0.338,87.23150116,0.5024115756,,LargeHotel Laundry Exhaust_Always On,,,,
189.1-2009,LargeHotel,Lobby,230_157_120,ASHRAE 189.1-2009,Lobby,For Hotel,ASHRAE 189.1-2009LobbyFor Hotel,0.99,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,30,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,,,,,,0.38,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,LargeHotel,Mechanical,41_31_169,ASHRAE 189.1-2009,Electrical/Mechanical,General,ASHRAE 189.1-2009Electrical/MechanicalGeneral,1.35,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,,,,,,0.26,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,LargeHotel,Retail,171_222_78,ASHRAE 189.1-2009,Retail (not including accent lighting),Sales Area,ASHRAE 189.1-2009Retail (not including accent lighting)Sales Area,1.53,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,,,,,,0.51,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,LargeHotel,Storage,120_149_230,ASHRAE 189.1-2009,Active Storage,General,ASHRAE 189.1-2009Active StorageGeneral,0.72,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Shipping and receiving,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsShipping and receiving",0.15,0,,,2,LargeHotel Bldg Occ,LargeHotel Activity,0.0446,,,LargeHotel Infil Quarter On,,,,,,0.13,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,MidriseApartment,Apartment,78_167_222,ASHRAE 189.1-2009,Dormitory,Living Quarters,ASHRAE 189.1-2009DormitoryLiving Quarters,0.99,,,,0,0.7,0.2,MidriseApartment Apartment Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,2.63,MidriseApartment Apartment Occ,MidriseApartment Activity,0.0446,,,MidriseApartment Infil,,,,,,0.6196632768,0,0.5,0,MidriseApartment Apartment Equip,MidriseApartment Apartment HtgSetp,MidriseApartment Apartment ClgSetp,3.5,950,0.003684210526,43.3,0.2,0.05,MidriseApartment DHW,,,,,,,,,,Yes,,
189.1-2009,MidriseApartment,Corridor,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,General,ASHRAE 189.1-2009Corridor/TransitionGeneral,0.45,,,,0,0.7,0.2,MidriseApartment Corridor Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,,0.0446,,,MidriseApartment Infil,,,,,,0,0,0.5,0,,MidriseApartment Corridor HtgSetp,MidriseApartment Corridor ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,MidriseApartment,Office,120_230_199,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.7,0.2,MidriseApartment Office Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,2.11,MidriseApartment Office Occ,MidriseApartment Activity,0.0446,,,MidriseApartment Infil,,,,,,0.87,0,0.5,0,MidriseApartment Office Equip,MidriseApartment Office HtgSetp,MidriseApartment Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,WholeBuilding - Sm Office,120_230_199,ASHRAE 189.1-2009,Whole Building,Office,ASHRAE 189.1-2009Whole BuildingOffice,0.9,,,,0,0.7,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Small Office Bldg Occ,Small Office Activity,0.0446,,,Small Office Infil Quarter On,,,,,,0.54,0,0.5,0,Small Office Bldg Equip,Small Office HtgSetp,Small Office ClgSetp,3,5502,0.0005452562704,43.3,0.2,0.05,Office SWH,,,,,,,,,,,,
189.1-2009,Office,WholeBuilding - Md Office,120_230_199,ASHRAE 189.1-2009,Whole Building,Office,ASHRAE 189.1-2009Whole BuildingOffice,0.9,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Medium Office Bldg Occ,Medium Office Activity,0.0446,,,Medium Office Infil Quarter On,,,,,,0.54,0,0.5,0,Medium Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,27.7,53628,0.0005165212203,43.3,0.2,0.05,Medium Office Bldg Swh,,,,,,,,,,,,
189.1-2009,Office,WholeBuilding - Lg Office,120_230_199,ASHRAE 189.1-2009,Whole Building,Office,ASHRAE 189.1-2009Whole BuildingOffice,0.9,,,,0,0.7,0.2,Large Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Large Office Bldg Occ,Large Office Activity,0.0446,,,Large Office Infil Quarter On,,,,,,0.5400002325,0,0.5,0,Large Office Bldg Equip,Large Office HtgSetp,Large Office ClgSetp,63.9,498588,0.0001281619293,43.3,0.2,0.05,Office SWH,,,,,,,,,,,,
189.1-2009,Office,Vending,230_157_120,ASHRAE 189.1-2009,Corridor/Transition,General,ASHRAE 189.1-2009Corridor/TransitionGeneral,0.45,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Office Misc Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,3.85,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,Storage,120_149_230,ASHRAE 189.1-2009,Active Storage,General,ASHRAE 189.1-2009Active StorageGeneral,0.72,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,Stair,230_157_120,ASHRAE 189.1-2009,Stairs-Active,General,ASHRAE 189.1-2009Stairs-ActiveGeneral,0.54,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,Restroom,169_169_31,ASHRAE 189.1-2009,Restrooms,General,ASHRAE 189.1-2009RestroomsGeneral,0.81,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,10,Office Misc Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0.07,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,43.3,0.2,0.05,Medium Office Bldg Occ,,,,,,,,,,,,
189.1-2009,Office,PrintRoom,41_31_169,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,10,Office Misc Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,2.79,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,OpenOffice,120_230_199,ASHRAE 189.1-2009,Office-Open Plan,General,ASHRAE 189.1-2009Office-Open PlanGeneral,0.99,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5.25,Office Work Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0.71,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,Lobby,230_157_120,ASHRAE 189.1-2009,Lobby,General,ASHRAE 189.1-2009LobbyGeneral,1.17,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,10,Office Misc Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0.07,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,IT_Room,41_31_169,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,5,Office Misc Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,1.56,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,Elec/MechRoom,41_31_169,ASHRAE 189.1-2009,Electrical/Mechanical,General,ASHRAE 189.1-2009Electrical/MechanicalGeneral,1.35,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,0,,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0.27,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,Corridor,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,General,ASHRAE 189.1-2009Corridor/TransitionGeneral,0.45,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Office Work Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0.16,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,Conference,230_196_120,ASHRAE 189.1-2009,Conference/Meeting/Multipurpose,General,ASHRAE 189.1-2009Conference/Meeting/MultipurposeGeneral,1.17,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Conference rooms,ASHRAE 62.1-1999OfficesConference rooms,0,20,,,50,Office Misc Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0.37,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,ClosedOffice,120_230_199,ASHRAE 189.1-2009, ,General,ASHRAE 189.1-2009 General,#N/A,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.75,Office Work Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,0.64,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,BreakRoom,230_157_120,ASHRAE 189.1-2009,Lounge/Recreation,General,ASHRAE 189.1-2009Lounge/RecreationGeneral,1.08,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,50,Office Misc Occ,Office Activity,0.0446,,,Office Infil Quarter On,,,,,,4.46,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Office,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,#N/A,#N/A,#N/A,,,,,0.0446,,,Small Office Infil Quarter On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Anesthesia,204_120_230,ASHRAE 189.1-2009,Hospital,Operating Room,ASHRAE 189.1-2009HospitalOperating Room,1.98,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Anesthesia Storage,GGHC v2.2Health CareAnesthesia Storage,1.2,,,,0,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,1.46,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,108,0.009259259259,43.3,0.2,0.05,Outpatient SWH,1.333334624,144,0.5048215295,0.31,54.52067242,1,,Outpatient_FirstFlr_Exhaust,,,,
189.1-2009,Outpatient,BioHazard,204_120_230,ASHRAE 189.1-2009,Active Storage,For Hospital,ASHRAE 189.1-2009Active StorageFor Hospital,0.81,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Bedpan Room,GGHC v2.2Health CareBedpan Room,0.15,,,,0,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.07,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Cafe,31_169_34,ASHRAE 189.1-2009,Dining Area,General,ASHRAE 189.1-2009Dining AreaGeneral,0.81,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,92.94,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.73,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,CleanWork,204_120_230,ASHRAE 189.1-2009,Hospital,Medical Supply,ASHRAE 189.1-2009HospitalMedical Supply,1.26,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Clean Utility / Workroom,GGHC v2.2Health CareClean Utility / Workroom,0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,1.46,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Conference,230_196_120,ASHRAE 189.1-2009,Conference/Meeting/Multipurpose,General,ASHRAE 189.1-2009Conference/Meeting/MultipurposeGeneral,1.17,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Conference rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesConference rooms",0,20,,,46.45,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.73,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,DressingRoom,136_78_222,ASHRAE 189.1-2009,Dressing/Locker/Fitting Room,General,ASHRAE 189.1-2009Dressing/Locker/Fitting RoomGeneral,0.54,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,4.65,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.8,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Elec/MechRoom,41_31_169,ASHRAE 189.1-2009,Electrical/Mechanical,General,ASHRAE 189.1-2009Electrical/MechanicalGeneral,1.35,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Mechanical Equipment Room,GGHC v2.2Health CareMechanical Equipment Room,0.15,,,,0,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,3.64,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Exam,136_78_222,ASHRAE 189.1-2009,Hospital,Exam/Treatment,ASHRAE 189.1-2009HospitalExam/Treatment,1.35,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"Special Procedure Room, Diagnostic","GGHC v2.2Health CareSpecial Procedure Room, Diagnostic",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.8,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Hall,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,For Hospital,ASHRAE 189.1-2009Corridor/TransitionFor Hospital,0.9,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.29,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,IT_Room,41_31_169,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Telecommunication centers and data entry areas,ASHRAE 62.1-1999OfficesTelecommunication centers and data entry areas,0,20,,,4.65,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.8,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Janitor,120_149_230,ASHRAE 189.1-2009,Active Storage,General,ASHRAE 189.1-2009Active StorageGeneral,0.72,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Janitors Closet / Utility,GGHC v2.2Health CareJanitors Closet / Utility,1.5,,,,0,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Lobby,230_157_120,ASHRAE 189.1-2009,Lobby,General,ASHRAE 189.1-2009LobbyGeneral,1.17,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,27.87,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.8,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,LockerRoom,169_169_31,ASHRAE 189.1-2009,Dressing/Locker/Fitting Room,General,ASHRAE 189.1-2009Dressing/Locker/Fitting RoomGeneral,0.54,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Lockers,GGHC v2.2Health CareLockers,0.15,,,,13.94,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,2.19,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Lounge,230_157_120,ASHRAE 189.1-2009,Lounge/Recreation,For Hospital,ASHRAE 189.1-2009Lounge/RecreationFor Hospital,0.72,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,13.94,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,2.19,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,MedGas,204_120_230,ASHRAE 189.1-2009,Active Storage,For Hospital,ASHRAE 189.1-2009Active StorageFor Hospital,0.81,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Storage rooms,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsStorage rooms",0.15,0,,,0,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.07,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,MRI,169_31_159,ASHRAE 189.1-2009,Hospital,Radiology,ASHRAE 189.1-2009HospitalRadiology,0.36,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,38.63,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,440,0.002272727273,43.3,0.2,0.05,Outpatient SWH,1.000000968,440,0.3786161471,0.31,166.5909435,1,,Outpatient_FirstFlr_Exhaust,,,,
189.1-2009,Outpatient,MRI_Control,136_78_222,ASHRAE 189.1-2009,Hospital,Radiology,ASHRAE 189.1-2009HospitalRadiology,0.36,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.8,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,168,0.005952380952,43.3,0.2,0.05,Outpatient SWH,1.000000968,168,0.3786161471,0.31,63.60745116,1,,Outpatient_FirstFlr_Exhaust,,,,
189.1-2009,Outpatient,NurseStation,31_162_169,ASHRAE 189.1-2009,Hospital,Nurse Station,ASHRAE 189.1-2009HospitalNurse Station,0.9,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,1.46,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Office,120_230_199,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.8,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,OR,169_31_159,ASHRAE 189.1-2009,Hospital,Operating Room,ASHRAE 189.1-2009HospitalOperating Room,1.98,,,,0,0.7,0.2,Outpatient Bldg Light,AIA 2001,Surgery and Critical Care,Operating/Surgical Cystoscopic Rooms,AIA 2001Surgery and Critical CareOperating/Surgical Cystoscopic Rooms,,,3,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,17.4,0,0,0.5,Outpatient Bldg Equip,2.92,0,0.5,0,Outpatient Bldg Equip,Outpatient OR HtgSetp,Outpatient OR ClgSetp,6,470,0.01276595745,43.3,0.2,0.05,Outpatient SWH,,,,,,,,,,,,
189.1-2009,Outpatient,PACU,169_31_159,ASHRAE 189.1-2009,Hospital,Recovery,ASHRAE 189.1-2009HospitalRecovery,0.72,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Recovery,GGHC v2.2Health CareRecovery,0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,2.19,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,108,0.009259259259,43.3,0.2,0.05,Outpatient SWH,,,,,,,,,,,,
189.1-2009,Outpatient,PhysicalTherapy,154_230_120,ASHRAE 189.1-2009,Hospital,Physical Therapy,ASHRAE 189.1-2009HospitalPhysical Therapy,0.81,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPhysical therapy",0.47,0,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,1.09,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,946,0.001057082452,43.3,0.2,0.05,Outpatient SWH,,,,,,,,,,,,
189.1-2009,Outpatient,PreOp,169_31_159,ASHRAE 189.1-2009,Hospital,Patient Room,ASHRAE 189.1-2009HospitalPatient Room,0.63,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Patient Room,GGHC v2.2Health CarePatient Room,0.3,,,,9.29,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,1.46,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,263.5,0.003795066414,43.3,0.2,0.05,Outpatient SWH,,,,,,,,,,,,
189.1-2009,Outpatient,ProcedureRoom,169_31_159,ASHRAE 189.1-2009,Hospital,Emergency,ASHRAE 189.1-2009HospitalEmergency,2.43,,,,0,0.7,0.2,Outpatient Bldg Light,AIA 2001,Surgery and Critical Care,Operating/Surgical Cystoscopic Rooms,AIA 2001Surgery and Critical CareOperating/Surgical Cystoscopic Rooms,,,3,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,2.19,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,285,0.00350877193,43.3,0.2,0.05,Outpatient SWH,,,,,,,,,,,,
189.1-2009,Outpatient,Soil Work,204_120_230,ASHRAE 189.1-2009,Hospital,Medical Supply,ASHRAE 189.1-2009HospitalMedical Supply,1.26,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"Soiled Linen, Sorting","GGHC v2.2Health CareSoiled Linen, Sorting",1.5,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,1.46,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,1.66666828,210,0.6310269118,0.31,79.50931395,1,,Outpatient_FirstFlr_Exhaust,,,,
189.1-2009,Outpatient,Stair,230_157_120,ASHRAE 189.1-2009,Stairs-Active,General,ASHRAE 189.1-2009Stairs-ActiveGeneral,0.54,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Outpatient,Toilet,169_169_31,ASHRAE 189.1-2009,Restrooms,General,ASHRAE 189.1-2009RestroomsGeneral,0.81,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,0,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.29,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,1.66666828,90,0.6310269118,0.31,34.07542026,1,,Outpatient_FirstFlr_Exhaust,,,,
189.1-2009,Outpatient,Xray,169_31_159,ASHRAE 189.1-2009,Hospital,Radiology,ASHRAE 189.1-2009HospitalRadiology,0.36,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,0.0446,,,Outpatient Infil,,,,,,0.95,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,900,0.001111111111,43.3,0.2,0.05,Outpatient SWH,,,,,,,,,,,,
189.1-2009,PrimarySchool,Restroom,169_169_31,ASHRAE 189.1-2009,Restrooms,General,ASHRAE 189.1-2009RestroomsGeneral,0.81,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,9.29,PrimarySchool Bldg Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,0.27,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,56.5,2045,0.02762836186,43.3,0.2,0.05,PrimarySchool SWH,0.293378305,600,0.05093797833,0.338,104.1753479,0.5,,,,,,
189.1-2009,PrimarySchool,Office,120_230_199,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,PrimarySchool Bldg Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,0.73,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,PrimarySchool,Mechanical,41_31_169,ASHRAE 189.1-2009,Electrical/Mechanical,General,ASHRAE 189.1-2009Electrical/MechanicalGeneral,1.35,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0.93,PrimarySchool Bldg Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,0.27,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,PrimarySchool,Lobby,230_157_120,ASHRAE 189.1-2009,Lobby,General,ASHRAE 189.1-2009LobbyGeneral,1.17,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,0,PrimarySchool Bldg Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,0.27,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,PrimarySchool,Library,230_196_120,ASHRAE 189.1-2009,Whole Building,Library,ASHRAE 189.1-2009Whole BuildingLibrary,1.17,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Libraries,ASHRAE 62.1-1999EducationLibraries,0,16.95,,,21.36,PrimarySchool Bldg Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,1.02,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,PrimarySchool,Kitchen,78_222_133,ASHRAE 189.1-2009,Food Preparation,General,ASHRAE 189.1-2009Food PreparationGeneral,1.08,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,13.93,PrimarySchool Bldg Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,220.5,0.1,0.2,0.7,PrimarySchool Kitchen Gas,13.13,0.25,0.3,0.2,PrimarySchool Kitchen Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,100,1808,0.05530973451,49,0.2,0.05,PrimarySchool SWH,0.7,3300,0.1215379059,0.338,572.9644137,0.5,,PrimarySchool Kitchen Exhaust,,,,
189.1-2009,PrimarySchool,Gym,154_230_120,ASHRAE 189.1-2009,Gymnasium/Exercise Center,Exercise Area,ASHRAE 189.1-2009Gymnasium/Exercise CenterExercise Area,0.81,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,27.9,PrimarySchool Gym Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,0.34,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,PrimarySchool,Corridor,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,General,ASHRAE 189.1-2009Corridor/TransitionGeneral,0.45,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,9.29,PrimarySchool Bldg Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,0.27,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,PrimarySchool,Classroom,120_230_199,ASHRAE 189.1-2009,Classroom/Lecture/Training,General,ASHRAE 189.1-2009Classroom/Lecture/TrainingGeneral,1.26,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Classroom,ASHRAE 62.1-1999EducationClassroom,0,16.95,,,23.22,PrimarySchool Bldg Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,1.02,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,PrimarySchool,Cafeteria,31_169_34,ASHRAE 189.1-2009,Dining Area,General,ASHRAE 189.1-2009Dining AreaGeneral,0.81,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,66.67,PrimarySchool Cafeteria Occ,PrimarySchool Activity,0.0446,,,PrimarySchool Infil,,,,,,1.72,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,QuickServiceRestaurant,Kitchen,78_222_133,ASHRAE 189.1-2009,Food Preparation,General,ASHRAE 189.1-2009Food PreparationGeneral,1.08,,,,0,0.7,0.2,QuickServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,QuickServiceRestaurant Bldg Occ,QuickServiceRestaurant Activity,0.0446,,,QuickServiceRestaurant Infil Half On,298.6,0.1,0.2,0.7,QuickServiceRestaurant Gas Equip,20.40000878,0.25,0.3,0.3,QuickServiceRestaurant Bldg Equip,QuickServiceRestaurant HtgSetp Kitchen,QuickServiceRestaurant ClgSetp Kitchen,40,1250,0.032,49,0.2,0.05,QuickServiceRestaurant SWH,0.7,3300,0.1221241016,0.338,575.7279077,0.5024115756,,QuickServiceRestaurant Kitchen Exhaust,,,,
189.1-2009,QuickServiceRestaurant,Dining,31_169_34,ASHRAE 189.1-2009,Dining Area,For Family Dining,ASHRAE 189.1-2009Dining AreaFor Family Dining,1.89,,,,0,0.37,0.2,QuickServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,67,QuickServiceRestaurant Bldg Occ,QuickServiceRestaurant Activity,0.0446,,,QuickServiceRestaurant Infil Half On,,,,,,8.740003763,0.25,0.3,0,QuickServiceRestaurant Bldg Equip,QuickServiceRestaurant HtgSetp,QuickServiceRestaurant ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Retail,Retail,171_222_78,ASHRAE 189.1-2009,Retail (not including accent lighting),Sales Area,ASHRAE 189.1-2009Retail (not including accent lighting)Sales Area,1.53,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,Specialty Shops,"Clothiers, furniture","ASHRAE 62.1-1999Specialty ShopsClothiers, furniture",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.0446,,,Retail Infil Half On,,,,,,0.2200000947,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Retail,Point_of_Sale,171_222_78,ASHRAE 189.1-2009,Retail (not including accent lighting),Sales Area,ASHRAE 189.1-2009Retail (not including accent lighting)Sales Area,1.53,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.0446,,,Retail Infil Half On,,,,,,1.450000624,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Retail,Entry,169_31_31,ASHRAE 189.1-2009,Retail (not including accent lighting),Mall Concourse,ASHRAE 189.1-2009Retail (not including accent lighting)Mall Concourse,1.53,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.0446,,,Retail Infil Half On,,,,,,0,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Retail,Back_Space,120_149_230,ASHRAE 189.1-2009,Active Storage,General,ASHRAE 189.1-2009Active StorageGeneral,0.72,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Storage rooms,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsStorage rooms",0.15,0,,,3.33,Retail Bldg Occ,Retail Activity,0.0446,,,Retail Infil Half On,,,,,,0.546,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SecondarySchool,Restroom,169_169_31,ASHRAE 189.1-2009,Restrooms,General,ASHRAE 189.1-2009RestroomsGeneral,0.81,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,9.29,SecondarySchool Bldg Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.27,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,52.2,2260,0.02309734513,43.3,0.2,0.05,SecondarySchool SWH,0.2812153844,635.6645979,0.04882618419,0.338,110.3676344,0.5,,,,,,
189.1-2009,SecondarySchool,Office,120_230_199,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,SecondarySchool Office Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.73,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
