Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
189.1-2009,SecondarySchool,Mechanical,41_31_169,ASHRAE 189.1-2009,Electrical/Mechanical,General,ASHRAE 189.1-2009Electrical/MechanicalGeneral,1.35,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0.93,SecondarySchool Bldg Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.27,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,,,,,,,,,,,,,,,,,,,
189.1-2009,SecondarySchool,Lobby,230_157_120,ASHRAE 189.1-2009,Lobby,General,ASHRAE 189.1-2009LobbyGeneral,1.17,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,0,SecondarySchool Bldg Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.27,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SecondarySchool,Library,230_196_120,ASHRAE 189.1-2009,Whole Building,Library,ASHRAE 189.1-2009Whole BuildingLibrary,1.17,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Libraries,ASHRAE 62.1-1999EducationLibraries,0,16.95,,,21.34,SecondarySchool Bldg Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.68,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SecondarySchool,Kitchen,78_222_133,ASHRAE 189.1-2009,Food Preparation,General,ASHRAE 189.1-2009Food PreparationGeneral,1.08,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,15.48,SecondarySchool Bldg Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,258.6,0.1,0.2,0.7,SecondarySchool Kitchen Gas,15.05,0.25,0.3,0.2,SecondarySchool Kitchen Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,133,2325,0.05720430108,49,0.2,0.05,SecondarySchool SWH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,SecondarySchool Kitchen Exhaust,,,,
189.1-2009,SecondarySchool,Gym,154_230_120,ASHRAE 189.1-2009,Gymnasium/Exercise Center,Exercise Area,ASHRAE 189.1-2009Gymnasium/Exercise CenterExercise Area,0.81,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,92.94,SecondarySchool Gym Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.34,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,159.5,21269,0.007499177206,43.3,0.2,0.05,SecondarySchool SWH Showers,,,,,,,,,,,,
189.1-2009,SecondarySchool,Corridor,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,General,ASHRAE 189.1-2009Corridor/TransitionGeneral,0.45,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,9.31,SecondarySchool Bldg Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.27,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,,,,,,,,,,,,,,,,,,,
189.1-2009,SecondarySchool,Classroom,120_230_199,ASHRAE 189.1-2009,Classroom/Lecture/Training,General,ASHRAE 189.1-2009Classroom/Lecture/TrainingGeneral,1.26,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Classroom,ASHRAE 62.1-1999EducationClassroom,0,16.95,,,23.22,SecondarySchool Bldg Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.68,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SecondarySchool,Cafeteria,31_169_34,ASHRAE 189.1-2009,Dining Area,General,ASHRAE 189.1-2009Dining AreaGeneral,0.81,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,66.84,SecondarySchool Bldg Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,1.3,0,0.5,0,SecondarySchool Kitchen Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SecondarySchool,Auditorium,230_196_120,ASHRAE 189.1-2009,Audience/Seating Area,General,ASHRAE 189.1-2009Audience/Seating AreaGeneral,0.81,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Auditorium,ASHRAE 62.1-1999EducationAuditorium,0,15,,,92.94,SecondarySchool Auditorium Occ,SecondarySchool Activity,0.0446,,,SecondarySchool Infil,,,,,,0.34,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,#N/A,#N/A,#N/A,,,,,0.0751,,,Always On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,Corridor,169_31_31,ASHRAE 189.1-2009,Corridor/Transition,General,ASHRAE 189.1-2009Corridor/TransitionGeneral,0.45,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,Elec/MechRoom,41_31_171,,,,,#N/A,,,,,,,,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,,0.223,,,SmallHotel Infil Half On,,,,,,198.2,0,0.5,0,SmallHotel BLDG ELEVATORS,,,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,Exercise,154_230_120,ASHRAE 189.1-2009,Gymnasium/Exercise Center,Exercise Area,ASHRAE 189.1-2009Gymnasium/Exercise CenterExercise Area,0.81,,,,0,0.7,0.2,SmallHotel Exercise Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,30,SmallHotel Exercise Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0.55,0,0.5,0,SmallHotel Exercise Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,GuestLounge,230_157_120,ASHRAE 189.1-2009,Lounge/Recreation,General,ASHRAE 189.1-2009Lounge/RecreationGeneral,1.08,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,30,SmallHotel Bldg Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0.73,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,GuestRoom,78_167_222,ASHRAE 189.1-2009,Hotel/Motel,Guest Rooms,ASHRAE 189.1-2009Hotel/MotelGuest Rooms,0.99,,,,0,0.7,0.2,SmallHotel GuestRoom Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,3.97,SmallHotel GuestRoom Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0.68,0,0.5,0,SmallHotel GuestRoom Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,1.75,351,0.004985754986,43.3,0.2,0.05,SmallHotel SWH GuestRoom,,,,,,,,,,Yes,,
189.1-2009,SmallHotel,Laundry,120_149_230,ASHRAE 189.1-2009,Hospital,Laundry-Washing,ASHRAE 189.1-2009HospitalLaundry-Washing,0.54,,,,0,0.7,0.2,SmallHotel Laundry Light,ASHRAE 62.1-1999,"Dry Cleaners, Laundries",Commercial Laundry,"ASHRAE 62.1-1999Dry Cleaners, LaundriesCommercial Laundry",0,25,,,10,SmallHotel Laundry Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,42.6,,,,SmallHotel Laundry Gas,1.040000448,0,0.5,0,SmallHotel Laundry Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,67.5,1053,0.0641025641,60,0.2,0.05,SmallHotel SWH Laundry,,,,,,,,,,,,
189.1-2009,SmallHotel,Mechanical,41_31_169,ASHRAE 189.1-2009,Electrical/Mechanical,General,ASHRAE 189.1-2009Electrical/MechanicalGeneral,1.35,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,0,0.2,0.5,,0,0,0.2,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,Meeting,230_196_120,ASHRAE 189.1-2009,Conference/Meeting/Multipurpose,General,ASHRAE 189.1-2009Conference/Meeting/MultipurposeGeneral,1.17,,,,0,0.7,0.2,SmallHotel Meeting Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Conference rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesConference rooms",0,20,,,50,SmallHotel Meeting Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0.61,0,0.5,0,SmallHotel Meeting Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,Office,120_230_199,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.7,0.2,SmallHotel Office Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,7.14,SmallHotel Office Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0.61,0,0.5,0,SmallHotel Office Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,PublicRestroom,169_169_31,ASHRAE 189.1-2009,Restrooms,General,ASHRAE 189.1-2009RestroomsGeneral,0.81,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,2.85,SmallHotel Bldg Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0.51,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,1.139566144,400,0.1978578326,0.338,69.45023196,0.5,,,,,,
189.1-2009,SmallHotel,StaffLounge,31_169_34,ASHRAE 189.1-2009,Lounge/Recreation,General,ASHRAE 189.1-2009Lounge/RecreationGeneral,1.08,,,,0,0.7,0.2,SmallHotel StaffLounge Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,31.34,SmallHotel StaffLounge Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,3.67,0,0.5,0,SmallHotel StaffLounge Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,Stair,230_157_120,ASHRAE 189.1-2009,Stairs-Active,General,ASHRAE 189.1-2009Stairs-ActiveGeneral,0.54,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel UnitHeater HtgSP Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,,,
189.1-2009,SmallHotel,Storage,120_149_230,ASHRAE 189.1-2009,Active Storage,General,ASHRAE 189.1-2009Active StorageGeneral,0.72,,,,0,0.7,0.2,SmallHotel Storage Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Storage rooms,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsStorage rooms",0.15,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,0.0446,,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel UnitHeater HtgSP Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,,,
189.1-2009,StripMall,WholeBuilding,171_222_78,ASHRAE 189.1-2009,Whole Building,Retail,ASHRAE 189.1-2009Whole BuildingRetail,1.35,,,,0,0.7,0.2,StripMall Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,StripMall Bldg Occ,StripMall Activity,0.0446,,,StripMall Infil Half On,,,,,,0.2900001249,0,0.5,0,StripMall Bldg Equip,StripMall HtgSetp,StripMall ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SuperMarket,Sales/Produce,230_196_120,ASHRAE 189.1-2009,Retail (not including accent lighting),Sales Area,ASHRAE 189.1-2009Retail (not including accent lighting)Sales Area,1.53,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Specialty Shops,Supermarket,ASHRAE 62.1-1999Specialty ShopsSupermarket,0,15,,,8,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.360000155,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SuperMarket,Office,120_230_199,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.5400002325,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SuperMarket,DryStorage,120_149_230,ASHRAE 189.1-2009,Active Storage,General,ASHRAE 189.1-2009Active StorageGeneral,0.72,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Shipping and receiving,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsShipping and receiving",0.15,0,,,3.33,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.5400002325,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,SuperMarket,Deli/Bakery,31_169_34,ASHRAE 189.1-2009,Retail (not including accent lighting),Sales Area,ASHRAE 189.1-2009Retail (not including accent lighting)Sales Area,1.53,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Specialty Shops,Supermarket,ASHRAE 62.1-1999Specialty ShopsSupermarket,0,15,,,8,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,6.25,0,0.5,0,SuperMarket Bldg Equip,3.640001567,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,5,2334.5,0.00214178625,49,0.2,0.05,SuperMarket SWH,1.240251823,3000,0.215339442,0.338,520.8767397,0.5,,SuperMarket_Deli_Exhaust,,,,
189.1-2009,Warehouse,Office,120_230_199,ASHRAE 189.1-2009,Office-Enclosed,General,ASHRAE 189.1-2009Office-EnclosedGeneral,0.99,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,1.96,Warehouse Bldg Occ,Warehouse Activity,0.0446,,,Always On,,,,,,0.5400002325,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp,Warehouse ClgSetp,,,,,,,,,,,,,,,,,,,
189.1-2009,Warehouse,Fine,120_149_230,ASHRAE 189.1-2009,Warehouse,Fine Material Storage,ASHRAE 189.1-2009WarehouseFine Material Storage,1.26,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Warehouses,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsWarehouses",0.05,0,,,0,Warehouse Bldg Occ,Warehouse Activity,0.0446,,,Always On,,,,,,0,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp FineStorage,Warehouse ClgSetp FineStorage,,,,,,,,,,,,,,,,,,,
189.1-2009,Warehouse,Bulk,41_31_169,ASHRAE 189.1-2009,Warehouse,Medium/Bulky Material Storage,ASHRAE 189.1-2009WarehouseMedium/Bulky Material Storage,0.81,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Warehouses,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsWarehouses",0.05,0,,,0,Warehouse Bldg Occ,Warehouse Activity,0.0446,,,Always On,,,,,,0.1700000732,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp BulkStorage,Warehouse ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2004,FullServiceRestaurant,Kitchen,78_222_133,ASHRAE 90.1-2004,Food Preparation,General,ASHRAE 90.1-2004Food PreparationGeneral,1.2,,,,0,0.7,0.2,RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,RestaurantSitDown BLDG_OCC_SCH,RestaurantSitDown ACTIVITY_SCH,,0.2016,,RestaurantSitDown INFIL_HALF_ON_SCH,205.81,0.1,0.2,0.7,RestaurantSitDown Rest_GAS_EQUIP_SCH,37.53,0.25,0.3,0.2,RestaurantSitDown BLDG_EQUIP_SCH,RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM,RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_SETBACK,133,1501,0.08860759494,49,0.2,0.05,RestaurantSitDown BLDG_SWH_SCH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,RestaurantSitDown Kitchen_Exhaust_SCH,,,,
90.1-2004,FullServiceRestaurant,Dining,31_169_34,ASHRAE 90.1-2004,Dining Area,For Family Dining,ASHRAE 90.1-2004Dining AreaFor Family Dining,2.1,,,,0,0.7,0.2,RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2004_2007,ASHRAE 62.1-1999,Food and Beverage Service,Dining Rooms,ASHRAE 62.1-1999Food and Beverage ServiceDining Rooms,0,20,,,70,RestaurantSitDown BLDG_OCC_SCH,RestaurantSitDown ACTIVITY_SCH,,0.2016,,RestaurantSitDown INFIL_HALF_ON_SCH,,,,,,6.032,0.25,0.3,0,RestaurantSitDown BLDG_EQUIP_SCH,RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,RestaurantSitDown CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2004,FullServiceRestaurant,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,,,,,,,,,,,Always On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
90.1-2004,HighriseApartment,Apartment,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentHighRise LTG_APT_SCH,ASHRAE 62.1-2004,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2004Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentHighRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.2016,,,ApartmentHighRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentHighRise EQP_APT_SCH,ApartmentHighRise HTGSETP_APT_SCH,ApartmentHighRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentHighRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2004,HighriseApartment,Apartment_topfloor_NS,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentHighRise LTG_APT_SCH,ASHRAE 62.1-2004,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2004Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentHighRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.0575970048,,,ApartmentHighRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentHighRise EQP_APT_SCH,ApartmentHighRise HTGSETP_APT_SCH,ApartmentHighRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentHighRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2004,HighriseApartment,Apartment_topfloor_WE,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentHighRise LTG_APT_SCH,ASHRAE 62.1-2004,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2004Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentHighRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.0803777592,,,ApartmentHighRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentHighRise EQP_APT_SCH,ApartmentHighRise HTGSETP_APT_SCH,ApartmentHighRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentHighRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2004,HighriseApartment,Corridor,169_31_31,ASHRAE 90.1-2004,MidriseApartment,Corridor,ASHRAE 90.1-2004MidriseApartmentCorridor,0.5,,,,0,0,0,ApartmentHighRise LTG_COR_SCH_2004_2007,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,ApartmentMidRise All Off,,0.2016,,,ApartmentHighRise INF_APT_SCH,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,,,
90.1-2004,HighriseApartment,Corridor_topfloor,169_31_31,ASHRAE 90.1-2004,MidriseApartment,Corridor,ASHRAE 90.1-2004MidriseApartmentCorridor,0.5,,,,0,0,0,ApartmentHighRise LTG_COR_SCH_2004_2007,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,ApartmentMidRise All Off,,0.0234460331,,,ApartmentHighRise INF_APT_SCH,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,,,
90.1-2004,HighriseApartment,Office,120_230_199,ASHRAE 90.1-2004,MidriseApartment,Office,ASHRAE 90.1-2004MidriseApartmentOffice,1.11,,,1.1,0,0,0,ApartmentHighRise LTG_OFF_SCH_2004_2007,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Bedrooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesBedrooms",0.1,0,,,2.11,ApartmentHighRise OCC_OFF_SCH,ApartmentMidRise Activity Schedule,0.2016,,,ApartmentHighRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentHighRise EQP_OFF_SCH_2004_2007,ApartmentHighRise HTGSETP_APT_SCH,ApartmentHighRise CLGSETP_APT_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,Basement,120_230_199,ASHRAE 90.1-2004,Basement,For Hospital,ASHRAE 90.1-2004BasementFor Hospital,1,,,,0,0.7,0.2,Hospital BLDG_LIGHT_OFFICE_BSMT_SCH,ASHRAE 62.1-2004,Basement,For Hospital,ASHRAE 62.1-2004BasementFor Hospital,0.049,,,,2.5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,0.75,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,Corridor,169_31_31,ASHRAE 90.1-2004,Corridor/Transition,For Hospital,ASHRAE 90.1-2004Corridor/TransitionFor Hospital,1,,,,0,0.7,0.2,Hospital BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,0,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,Dining,31_169_34,ASHRAE 90.1-2004,Dining Area,General,ASHRAE 90.1-2004Dining AreaGeneral,0.9,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Food and Beverage Service,Dining Rooms,ASHRAE 62.1-1999Food and Beverage ServiceDining Rooms,0,20,,,10,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,1,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,ER_Exam,169_31_159,ASHRAE 90.1-2004,Hospital,Emergency,ASHRAE 90.1-2004HospitalEmergency,2.7,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,1.5,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,300,0.003333333333,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,,,
90.1-2004,Hospital,ER_NurseStn,31_162_169,ASHRAE 90.1-2004,Hospital,Nurse Station,ASHRAE 90.1-2004HospitalNurse Station,1,,,,0,0.7,0.2,Hospital BLDG_LIGHT_NURSEFLR1_SCH,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,1.333,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,1.36,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,ER_Trauma,169_31_159,ASHRAE 90.1-2004,Hospital,Emergency,ASHRAE 90.1-2004HospitalEmergency,2.7,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,4,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,300,0.003333333333,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,,,
90.1-2004,Hospital,ER_Triage,169_31_159,ASHRAE 90.1-2004,Hospital,Emergency,ASHRAE 90.1-2004HospitalEmergency,2.7,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,2,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,300,0.003333333333,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,,,
90.1-2004,Hospital,ICU_NurseStn,31_162_169,ASHRAE 90.1-2004,Hospital,Nurse Station,ASHRAE 90.1-2004HospitalNurse Station,1,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,1.333,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,2,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,ICU_Open,78_167_222,ASHRAE 90.1-2004,Hospital,Recovery,ASHRAE 90.1-2004HospitalRecovery,0.8,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,Newborn Intensive Care,AIA 2001Surgery and Critical CareNewborn Intensive Care,,,2,,5,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,3,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,ICU_PatRm,78_167_222,ASHRAE 90.1-2004,Hospital,Patient Room,ASHRAE 90.1-2004HospitalPatient Room,0.7,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,Newborn Intensive Care,AIA 2001Surgery and Critical CareNewborn Intensive Care,,,2,,5,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,3,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,Kitchen,78_222_133,ASHRAE 90.1-2004,Food Preparation,General,ASHRAE 90.1-2004Food PreparationGeneral,1.2,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,51.16,0,0.5,0,Hospital BLDG_EQUIP_SCH,7.5,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,150,10000,0.015,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,0.7,5300,30.26293858,0.338,229133.6778,124.5,7200,Hospital Kitchen_Exhaust_SCH,,,,
90.1-2004,Hospital,Lab,204_120_230,ASHRAE 90.1-2004,Laboratory,General,ASHRAE 90.1-2004LaboratoryGeneral,1.4,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Education,Laboratories,ASHRAE 62.1-1999EducationLaboratories,0,20,,,5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,4,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,2,2850,0.000701754386,49,0.2,0.05,Hospital BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2004,Hospital,Lobby,31_162_169,ASHRAE 90.1-2004,Lobby,General,ASHRAE 90.1-2004LobbyGeneral,1.3,,,,0,0.7,0.2,Hospital BLDG_LIGHT_LOBBYFLR1_SCH,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,7.14,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,0.1,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,NurseStn,31_162_169,ASHRAE 90.1-2004,Hospital,Nurse Station,ASHRAE 90.1-2004HospitalNurse Station,1,,,,0,0.7,0.2,Hospital BLDG_LIGHT_NURSEFLR234_SCH,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,1.333,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,2,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,Office,120_230_199,ASHRAE 90.1-2004,Office-Enclosed,General,ASHRAE 90.1-2004Office-EnclosedGeneral,1.1,,,,0,0.7,0.2,Hospital BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,6.99,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,1,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,OR,169_31_159,ASHRAE 90.1-2004,Hospital,Operating Room,ASHRAE 90.1-2004HospitalOperating Room,2.2,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,Operating/Surgical Cystoscopic Rooms,AIA 2001Surgery and Critical CareOperating/Surgical Cystoscopic Rooms,,,3,,5,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,4,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,2,600,0.003333333333,49,0.2,0.05,Hospital BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2004,Hospital,PatCorridor,169_31_31,ASHRAE 90.1-2004,Corridor/Transition,For Hospital,ASHRAE 90.1-2004Corridor/TransitionFor Hospital,1,,,,0,0.7,0.2,Hospital BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,0,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,Hospital,PatRoom,78_167_222,ASHRAE 90.1-2004,Hospital,Patient Room,ASHRAE 90.1-2004HospitalPatient Room,0.7,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,AIA 2001,Nursing,Patient Room,AIA 2001NursingPatient Room,,,2,,5,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,2,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,280,0.003571428571,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,Yes,,
90.1-2004,Hospital,PhysTherapy,154_230_120,ASHRAE 90.1-2004,Hospital,Physical Therapy,ASHRAE 90.1-2004HospitalPhysical Therapy,0.9,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPhysical therapy",0.47,0,,,5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,1.5,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,5280,0.0001893939394,49,0.2,0.05,Hospital BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2004,Hospital,Radiology,136_78_222,ASHRAE 90.1-2004,Hospital,Radiology,ASHRAE 90.1-2004HospitalRadiology,0.4,,,,0,0.7,0.2,Hospital BLDG_LIGHT_RADIOLOGY_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Medical procedure,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesMedical procedure",0.47,,,,5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0595,,,Hospital INFIL_SCH_PNNL,,,,,,10,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,5250,0.0001904761905,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,,,
90.1-2004,LargeHotel,Banquet,230_196_120,ASHRAE 90.1-2004,Conference/Meeting/Multipurpose,General,ASHRAE 90.1-2004Conference/Meeting/MultipurposeGeneral,1.3,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Conference rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesConference rooms",0,20,,,67,HotelLarge MeetingRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,,,,,,6.301,0,0.5,0,HotelLarge Kitchen_Elec_Equip_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,Basement,120_149_230,ASHRAE 90.1-2004,Basement,For Hotel,ASHRAE 90.1-2004BasementFor Hotel,0.9,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Multipurpose assembly,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesMultipurpose assembly",0.06,5,,,5,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.5,0,0.5,0,HotelLarge BASEMENT_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,Cafe,31_169_34,ASHRAE 90.1-2004,Dining Area,For Hotel,ASHRAE 90.1-2004Dining AreaFor Hotel,1.3,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,67,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,,,,,,0.5,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,Corridor,169_31_31,ASHRAE 90.1-2004,Corridor/Transition,General,ASHRAE 90.1-2004Corridor/TransitionGeneral,0.5,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,,,,,,0,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,Corridor2,169_31_31,ASHRAE 90.1-2010,Corridor/Transition,General,ASHRAE 90.1-2010Corridor/TransitionGeneral,0.66,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,GuestRoom,78_167_222,ASHRAE 90.1-2004,Hotel/Motel,Guest Rooms,ASHRAE 90.1-2004Hotel/MotelGuest Rooms,1.1,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_GUESTROOM_SCH,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,3.57,HotelLarge GuestRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,,,,,,0.627,0,0.5,0,HotelLarge GuestRoom_Eqp_Sch_Base,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,1.25,420,0.002976190476,60,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
90.1-2004,LargeHotel,GuestRoom2,78_167_222,ASHRAE 90.1-2010,Guest Room,For Hotel,ASHRAE 90.1-2010Guest RoomFor Hotel,1.11,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_GUESTROOM_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,5.68,HotelLarge GuestRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.977,0,0.5,0,HotelLarge GuestRoom_Eqp_Sch_Base,HotelLarge Adva_OccGuestRoom_HtgSP_Sch,HotelLarge Adva_OccGuestRoom_ClgSP_Sch,1.25,264,0.004734848485,60,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
90.1-2004,LargeHotel,GuestRoom3,78_167_222,ASHRAE 90.1-2010,Guest Room,For Hotel,ASHRAE 90.1-2010Guest RoomFor Hotel,1.11,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_GUESTROOM_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,3.57,HotelLarge GuestRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.0566608,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.627,0,0.5,0,HotelLarge GuestRoom_Eqp_Sch_Base,HotelLarge Adva_OccGuestRoom_HtgSP_Sch,HotelLarge Adva_OccGuestRoom_ClgSP_Sch,1.25,420,0.002976190476,60,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
90.1-2004,LargeHotel,GuestRoom4,78_167_222,ASHRAE 90.1-2010,Guest Room,For Hotel,ASHRAE 90.1-2010Guest RoomFor Hotel,1.11,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_GUESTROOM_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,5.68,HotelLarge GuestRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.050904,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.977,0,0.5,0,HotelLarge GuestRoom_Eqp_Sch_Base,HotelLarge Adva_OccGuestRoom_HtgSP_Sch,HotelLarge Adva_OccGuestRoom_ClgSP_Sch,1.25,264,0.004734848485,60,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
90.1-2004,LargeHotel,Kitchen,78_222_133,ASHRAE 90.1-2004,Food Preparation,General,ASHRAE 90.1-2004Food PreparationGeneral,1.2,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,767,0.1,0.2,0.7,HotelLarge Kitchen_Gas_Equip_SCH,47.2,0.2,0.5,0.1,HotelLarge Kitchen_Elec_Equip_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,133,1112,0.1196043165,60,0.2,0.05,HotelLarge BLDG_SWH_SCH,,,,0.16,,125,4000,HotelLarge Kitchen_Exhaust_SCH,,,,
90.1-2004,LargeHotel,Laundry,120_149_230,ASHRAE 90.1-2004,Hospital,Laundry-Washing,ASHRAE 90.1-2004HospitalLaundry-Washing,0.6,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-1999,"Dry Cleaners, Laundries",Commercial Laundry,"ASHRAE 62.1-1999Dry Cleaners, LaundriesCommercial Laundry",0,25,,,4,HotelLarge LaundryRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,170,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,5.73,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,840,,60,0.2,0.05,HotelLarge LaundryRoom_SWH_Sch_Post2004,,,,0.16,,125,500,HotelLarge Hours_of_operation,,,,
90.1-2004,LargeHotel,Lobby,230_157_120,ASHRAE 90.1-2004,Lobby,For Hotel,ASHRAE 90.1-2004LobbyFor Hotel,1.1,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,30,HotelLarge Lobby_Occ_Sch,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,,,,,,0.75,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,Mechanical,41_31_169,ASHRAE 90.1-2004,Electrical/Mechanical,General,ASHRAE 90.1-2004Electrical/MechanicalGeneral,1.5,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,,,,,,0.5,0,0.5,0,HotelLarge BASEMENT_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,Retail,171_222_78,ASHRAE 90.1-2004,Retail (not including accent lighting),Sales Area,ASHRAE 90.1-2004Retail (not including accent lighting)Sales Area,1.7,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,,,,,,1,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,Retail2,171_222_78,ASHRAE 90.1-2010,Retail,For Hotel,ASHRAE 90.1-2010RetailFor Hotel,1.4,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,1,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,LargeHotel,Storage,120_149_230,ASHRAE 90.1-2004,Active Storage,General,ASHRAE 90.1-2004Active StorageGeneral,0.8,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Shipping and receiving,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsShipping and receiving",0.15,0,,,2,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0595,,,HotelLarge INFIL_SCH,,,,,,0.25,0,0.5,0,HotelLarge BASEMENT_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,MidriseApartment,Apartment,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentMidRise LTG_APT_SCH,ASHRAE 62.1-2004,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2004Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.2016,,,ApartmentMidRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentMidRise EQP_APT_SCH,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentMidRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2004,MidriseApartment,Apartment_topfloor_NS,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentMidRise LTG_APT_SCH,ASHRAE 62.1-2004,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2004Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.0575970048,,,ApartmentMidRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentMidRise EQP_APT_SCH,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentMidRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2004,MidriseApartment,Apartment_topfloor_WE,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentMidRise LTG_APT_SCH,ASHRAE 62.1-2004,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2004Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.0803777592,,,ApartmentMidRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentMidRise EQP_APT_SCH,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentMidRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2004,MidriseApartment,Corridor,169_31_31,ASHRAE 90.1-2004,MidriseApartment,Corridor,ASHRAE 90.1-2004MidriseApartmentCorridor,0.5,,,,0,0,0,ApartmentMidRise LTG_COR_SCH_2004_2007,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,ApartmentMidRise All Off,,0.2016,,,ApartmentMidRise INF_COR_SCH,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,MidriseApartment,Corridor_topfloor,169_31_31,ASHRAE 90.1-2004,MidriseApartment,Corridor,ASHRAE 90.1-2004MidriseApartmentCorridor,0.5,,,,0,0,0,ApartmentMidRise LTG_COR_SCH_2004_2007,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,ApartmentMidRise All Off,,0.0234460331,,,ApartmentMidRise INF_COR_SCH,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,,,,,,,,,,,,,,,,,,,
90.1-2004,MidriseApartment,Office,120_230_199,ASHRAE 90.1-2004,MidriseApartment,Office,ASHRAE 90.1-2004MidriseApartmentOffice,1.11,,,1.1,0,0,0,ApartmentMidRise LTG_OFF_SCH_2004_2007,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Bedrooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesBedrooms",0.1,0,,,2.11,ApartmentMidRise OCC_OFF_SCH,ApartmentMidRise Activity Schedule,0.2016,,,ApartmentMidRise INF_OFF_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentMidRise EQP_OFF_SCH_2004_2007,ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM,ApartmentMidRise CLGSETP_OFF_SCH_No_Setback,,,,,,,,,,,,,,,,,,,
90.1-2004,Office,WholeBuilding - Sm Office,120_230_199,ASHRAE 90.1-2004,Whole Building,Office,ASHRAE 90.1-2004Whole BuildingOffice,1,,,,0,0.7,0.2,OfficeSmall BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Office Buildings,Whole Building,ASHRAE 62.1-1999Office BuildingsWhole Building,0.1,,,,5.6,OfficeSmall BLDG_OCC_SCH,OfficeSmall ACTIVITY_SCH,0.0595,,,OfficeSmall INFIL_QUARTER_ON_SCH,,,,,,0.63,0,0.5,0,OfficeSmall BLDG_EQUIP_SCH,OfficeSmall HTGSETP_SCH_NO_OPTIMUM,OfficeSmall CLGSETP_SCH_NO_OPTIMUM,3,5502,0.0005452562704,43.3,0.2,0.05,OfficeSmall BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2004,Office,WholeBuilding - Md Office,120_230_199,ASHRAE 90.1-2004,Whole Building,Office,ASHRAE 90.1-2004Whole BuildingOffice,1,,,,0,0.7,0.2,OfficeMedium BLDG_LIGHT_SCH_2004,ASHRAE 62.1-1999,Office Buildings,Whole Building,ASHRAE 62.1-1999Office BuildingsWhole Building,0.1,,,,5,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.75,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH_2004,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,51,53628,0.0009509957485,43.3,0.2,0.05,OfficeMedium BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2004,Office,WholeBuilding - Lg Office,120_230_199,ASHRAE 90.1-2004,Whole Building,Office,ASHRAE 90.1-2004Whole BuildingOffice,1,,,,0,0.7,0.2,OfficeLarge BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Office Buildings,Whole Building,ASHRAE 62.1-1999Office BuildingsWhole Building,0.1,,,,5,OfficeLarge BLDG_OCC_SCH,OfficeLarge ACTIVITY_SCH,0.201599,,,OfficeLarge INFIL_SCH_PNNL,,,,,,0.74973447,0,0.5,0,OfficeLarge BLDG_EQUIP_SCH,OfficeLarge HTGSETP_SCH_YES_OPTIMUM,OfficeLarge CLGSETP_SCH_NO_SETBACK,27.7,53628,0.0005165212203,43.3,0.2,0.05,OfficeLarge BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2004,Office,Vending,230_157_120,ASHRAE 90.1-2004,Corridor/Transition,General,ASHRAE 90.1-2004Corridor/TransitionGeneral,0.5,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2004,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,3.85,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2004,Office,Storage,120_149_230,ASHRAE 90.1-2004,Active Storage,General,ASHRAE 90.1-2004Active StorageGeneral,0.8,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2004,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2004,Office,Stair,230_157_120,ASHRAE 90.1-2004,Stairs-Active,General,ASHRAE 90.1-2004Stairs-ActiveGeneral,0.6,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2004,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2004,Office,Restroom,169_169_31,ASHRAE 90.1-2004,Restrooms,General,ASHRAE 90.1-2004RestroomsGeneral,0.9,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2004,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,10,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.27,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,43.3,0.2,0.05,OfficeMedium BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2004,Office,PrintRoom,41_31_169,ASHRAE 90.1-2004,Office-Enclosed,General,ASHRAE 90.1-2004Office-EnclosedGeneral,1.1,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2004,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,10,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,5.4,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2004,Office,OpenOffice,120_230_199,ASHRAE 90.1-2004,Office-Open Plan,General,ASHRAE 90.1-2004Office-Open PlanGeneral,1.1,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2004,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5.25,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.96,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2004,Office,Lobby,230_157_120,ASHRAE 90.1-2004,Lobby,General,ASHRAE 90.1-2004LobbyGeneral,1.3,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2004,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,10,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.27,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
