Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
90.1-2010,Outpatient,MRI,169_31_159,ASHRAE 90.1-2010,Hospital,Radiology/Imaging,ASHRAE 90.1-2010HospitalRadiology/Imaging,1.32,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,10,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,2,440,0.004545454545,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,1.000000968,440,0.3786161471,0.31,166.5909435,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2010,Outpatient,MRI_Control,136_78_222,ASHRAE 90.1-2010,Hospital,Radiology/Imaging,ASHRAE 90.1-2010HospitalRadiology/Imaging,1.32,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,10,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,2,168,0.0119047619,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,1.000000968,168,0.3786161471,0.31,63.60745116,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2010,Outpatient,NurseStation,31_162_169,ASHRAE 90.1-2010,Hospital,Nurse Station,ASHRAE 90.1-2010HospitalNurse Station,0.87,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,Outpatient,Office,120_230_199,ASHRAE 90.1-2010,Office-Enclosed,General,ASHRAE 90.1-2010Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH_20102013,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,Outpatient,OR,169_31_159,ASHRAE 90.1-2010,Hospital,Operating Room,ASHRAE 90.1-2010HospitalOperating Room,1.89,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Operating rooms outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesOperating rooms outpatient",0.5,30,,20,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,23.87,0,0,0.5,OutPatientHealthCare BLDG_EQUIP_SCH,4,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare OR_HTGSETP_SCH,OutPatientHealthCare OR_CLGSETP_SCH,12,472,0.02542372881,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2010,Outpatient,PACU,169_31_159,ASHRAE 90.1-2010,Hospital,Recovery,ASHRAE 90.1-2010HospitalRecovery,1.15,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",PACU/Pre-Op Outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPACU/Pre-Op Outpatient",0.533,5,,6,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,3,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,2,316,0.006329113924,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2010,Outpatient,PhysicalTherapy,154_230_120,ASHRAE 90.1-2010,Hospital,Physical Therapy,ASHRAE 90.1-2010HospitalPhysical Therapy,0.91,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-2007,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-2007Hospitals, Nursing and Convalescent HomesPhysical therapy",,15,,6,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.5,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,2,946,0.002114164905,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2010,Outpatient,PreOp,169_31_159,ASHRAE 90.1-2010,Hospital,Patient Room,ASHRAE 90.1-2010HospitalPatient Room,0.62,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",PACU/Pre-Op Outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPACU/Pre-Op Outpatient",0.533,5,,6,10,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,2,263.5,0.007590132827,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2010,Outpatient,ProcedureRoom,169_31_159,ASHRAE 90.1-2010,Hospital,Emergency,ASHRAE 90.1-2010HospitalEmergency,2.26,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Procedure Room Outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesProcedure Room Outpatient",0.8,0,,15,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,3,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,2,285,0.00701754386,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2010,Outpatient,Reception,230_157_120,ASHRAE 90.1-2010,Lobby,General,ASHRAE 90.1-2010LobbyGeneral,0.9,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Main entry lobbies,ASHRAE 62.1-2007Office BuildingsMain entry lobbies,0.06,5,,,29.97,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,Outpatient,Soil Work,204_120_230,ASHRAE 90.1-2010,Hospital,Exam/Treatment,ASHRAE 90.1-2010HospitalExam/Treatment,1.66,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,GGHC v2.2,Health Care,Clean Linen Storage,GGHC v2.2Health CareClean Linen Storage,0.3,,,10,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,1.66666828,210,0.6310269118,0.31,79.50931395,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2010,Outpatient,Stair,230_157_120,ASHRAE 90.1-2010,MidriseApartment,Corridor,ASHRAE 90.1-2010MidriseApartmentCorridor,0.792,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.4,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,Outpatient,Toilet,169_169_31,ASHRAE 90.1-2010,Restrooms,General,ASHRAE 90.1-2010RestroomsGeneral,0.98,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,10,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.4,0,0.3,0.7,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,1.66666828,90,0.6310269118,0.31,34.07542026,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2010,Outpatient,Undeveloped,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2004,General,Storage rooms,ASHRAE 62.1-2004GeneralStorage rooms,0.12,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.3,0.7,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,Outpatient,Xray,169_31_159,ASHRAE 90.1-2010,Hospital,Radiology/Imaging,ASHRAE 90.1-2010HospitalRadiology/Imaging,1.32,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,10,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,2,900,0.002222222222,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2010,PrimarySchool,Restroom,169_169_31,ASHRAE 90.1-2010,Restrooms,General,ASHRAE 90.1-2010RestroomsGeneral,0.98,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_BATH_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,56.5,2045,0.02762836186,43.3,0.2,0.05,SchoolPrimary BLDG_SWH_SCH,0.293378305,600,0.05093797833,0.338,104.1753479,0.5,,,,,,
90.1-2010,PrimarySchool,Office,120_230_199,ASHRAE 90.1-2010,Office-Enclosed,General,ASHRAE 90.1-2010Office-EnclosedGeneral,1.11,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SchoolPrimary BLDG_OCC_SCH_Offices,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2010,PrimarySchool,Mechanical,41_31_169,ASHRAE 90.1-2010,Electrical/Mechanical,General,ASHRAE 90.1-2010Electrical/MechanicalGeneral,0.95,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2010,PrimarySchool,Lobby,230_157_120,ASHRAE 90.1-2010,Lobby,General,ASHRAE 90.1-2010LobbyGeneral,0.9,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2010,PrimarySchool,Library,230_196_120,ASHRAE 90.1-2010,Whole Building,Library,ASHRAE 90.1-2010Whole BuildingLibrary,1.18,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_LIBRARY_SCH,ASHRAE 62.1-2007,Educational Facilities,Media center,ASHRAE 62.1-2007Educational FacilitiesMedia center,0.12,10,,,10,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1.39,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2010,PrimarySchool,Kitchen,78_222_133,ASHRAE 90.1-2010,Food Preparation,General,ASHRAE 90.1-2010Food PreparationGeneral,0.99,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,13.93,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,453.7,0.1,0.2,0.7,SchoolPrimary KITCHEN_GAS_EQUIP_SCH,17.7,0.25,0.3,0.2,SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,100,1808,0.05530973451,49,0.2,0.05,SchoolPrimary BLDG_SWH_SCH,0.7,3300,0.1215379059,0.338,572.9644137,0.5,,SchoolPrimary Kitchen_Exhaust_SCH,,,,
90.1-2010,PrimarySchool,Gym,154_230_120,ASHRAE 90.1-2010,Gymnasium/Fitness Center,Fitness Area,ASHRAE 90.1-2010Gymnasium/Fitness CenterFitness Area,0.72,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_GYM_SCH,ASHRAE 62.1-2007,Sports and Entertainment,"Gym, stadium (play area)","ASHRAE 62.1-2007Sports and EntertainmentGym, stadium (play area)",0.3,,,,30,SchoolPrimary BLDG_OCC_SCH_Gym,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2010,PrimarySchool,Corridor,169_31_31,ASHRAE 90.1-2010,Corridor/Transition,General,ASHRAE 90.1-2010Corridor/TransitionGeneral,0.66,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2010,PrimarySchool,Classroom,120_230_199,ASHRAE 90.1-2010,Classroom/Lecture/Training,General,ASHRAE 90.1-2010Classroom/Lecture/TrainingGeneral,1.24,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH,ASHRAE 62.1-2007,Educational Facilities,Classrooms (ages 5-8),ASHRAE 62.1-2007Educational FacilitiesClassrooms (ages 5-8),0.12,10,,,25,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1.39,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2010,PrimarySchool,Cafeteria,31_169_34,ASHRAE 90.1-2010,Dining Area,General,ASHRAE 90.1-2010Dining AreaGeneral,0.65,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,100,SchoolPrimary BLDG_OCC_SCH_Cafeteria,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,2.36,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2010,QuickServiceRestaurant,Kitchen,78_222_133,ASHRAE 90.1-2010,Food Preparation,General,ASHRAE 90.1-2010Food PreparationGeneral,0.99,,,,0,0.7,0.2,RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,5,RestaurantFastFood BLDG_OCC_SCH,RestaurantFastFood ACTIVITY_SCH,,0.112,,RestaurantFastFood INFIL_SCH_PNNL,250.86,0.1,0.2,0.7,RestaurantFastFood FF_GAS_EQUIP_SCH,25.166,0.25,0.3,0.3,RestaurantFastFood BLDG_EQUIP_SCH,RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM,RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_SETBACK,40,1250,0.032,49,0.2,0.05,RestaurantFastFood BLDG_SWH_SCH,0.7,3300,0.1221241016,0.338,575.7279077,0.5024115756,,RestaurantFastFood Hours_of_operation,,,,
90.1-2010,QuickServiceRestaurant,Dining,31_169_34,ASHRAE 90.1-2010,Dining Area,For Family Dining,ASHRAE 90.1-2010Dining AreaFor Family Dining,0.89,,,,0,0.7,0.2,RestaurantFastFood BLDG_LIGHT_DINING_SCH_2010,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,70,RestaurantFastFood BLDG_OCC_SCH,RestaurantFastFood ACTIVITY_SCH,,0.112,,RestaurantFastFood INFIL_SCH_PNNL,,,,,,10.85,0.25,0.3,0,RestaurantFastFood BLDG_EQUIP_SCH,RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM,RestaurantFastFood CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,QuickServiceRestaurant,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,,,,,,,,,,,Always On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
90.1-2010,Retail,Back_Space,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_BACK_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.75,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,Retail,Entry,169_31_31,ASHRAE 90.1-2010,Lobby,General,ASHRAE 90.1-2010LobbyGeneral,0.9,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_ENTRY_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.3,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone FRONT_ENTRY_COOLING,,,,,,,,,,,,,,,,,,,
90.1-2010,Retail,Point_of_Sale,171_222_78,ASHRAE 90.1-2010,Sales Area,General,ASHRAE 90.1-2010Sales AreaGeneral,1.68,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_FRONT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,2,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,Retail,Retail,171_222_78,ASHRAE 90.1-2010,Sales Area,General,ASHRAE 90.1-2010Sales AreaGeneral,1.68,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.3,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Auditorium,230_196_120,ASHRAE 90.1-2010,Audience/Seating Area,For Auditorium,ASHRAE 90.1-2010Audience/Seating AreaFor Auditorium,0.79,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Public Assembly Spaces,Auditorium seating area,ASHRAE 62.1-2007Public Assembly SpacesAuditorium seating area,0.06,5,,,150,SchoolSecondary BLDG_OCC_SCH_Auditorium,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Cafeteria,31_169_34,ASHRAE 90.1-2010,Dining Area,General,ASHRAE 90.1-2010Dining AreaGeneral,0.65,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,100,SchoolSecondary BLDG_OCC_SCH_Cafeteria,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,7.15,0,0.5,0,SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Classroom,120_230_199,ASHRAE 90.1-2010,Classroom/Lecture/Training,General,ASHRAE 90.1-2010Classroom/Lecture/TrainingGeneral,1.24,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH,ASHRAE 62.1-2007,Educational Facilities,Classrooms (age 9 plus),ASHRAE 62.1-2007Educational FacilitiesClassrooms (age 9 plus),0.12,10,,,35,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.929,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Corridor,169_31_31,ASHRAE 90.1-2010,Corridor/Transition,General,ASHRAE 90.1-2010Corridor/TransitionGeneral,0.66,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Gym,154_230_120,ASHRAE 90.1-2010,Gymnasium/Fitness Center,Fitness Area,ASHRAE 90.1-2010Gymnasium/Fitness CenterFitness Area,0.72,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_GYM_SCH,ASHRAE 62.1-2007,Sports and Entertainment,"Gym, stadium (play area)","ASHRAE 62.1-2007Sports and EntertainmentGym, stadium (play area)",0.3,,,,30,SchoolSecondary BLDG_OCC_SCH_Gym,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,159.5,21269,0.007499177206,43.3,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2010,SecondarySchool,Library,230_196_120,ASHRAE 90.1-2010,Whole Building,Library,ASHRAE 90.1-2010Whole BuildingLibrary,1.18,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_LIBRARY_SCH,ASHRAE 62.1-2007,Educational Facilities,Media center,ASHRAE 62.1-2007Educational FacilitiesMedia center,0.12,10,,,10,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.93,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Lobby,230_157_120,ASHRAE 90.1-2010,Lobby,General,ASHRAE 90.1-2010LobbyGeneral,0.9,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Mechanical,41_31_169,ASHRAE 90.1-2010,Electrical/Mechanical,General,ASHRAE 90.1-2010Electrical/MechanicalGeneral,0.95,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_Setback,SchoolSecondary CLGSETP_SCH_Setback,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Office,120_230_199,ASHRAE 90.1-2010,Office-Enclosed,General,ASHRAE 90.1-2010Office-EnclosedGeneral,1.11,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SchoolSecondary BLDG_OCC_SCH_Offices,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,1,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2010,SecondarySchool,Restroom,169_169_31,ASHRAE 90.1-2010,Restrooms,General,ASHRAE 90.1-2010RestroomsGeneral,0.98,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_BATH_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_Setback,SchoolSecondary CLGSETP_SCH_Setback,52.2,2260,0.02309734513,43.3,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,0.2812153844,635.6645979,0.04882618419,0.338,110.3676344,0.5,,,,,,
90.1-2010,SecondarySchool,Kitchen,78_222_133,ASHRAE 90.1-2010,Food Preparation,General,ASHRAE 90.1-2010Food PreparationGeneral,0.99,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,15.23,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,532.1,0.1,0.2,0.7,SchoolSecondary KITCHEN_GAS_EQUIP_SCH,20.65,0.25,0.3,0.2,SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,133,2325,0.05720430108,49,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,SchoolSecondary Kitchen_Exhaust_SCH,,,,
90.1-2010,SmallHotel,Corridor,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Corridor4,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.0143,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Elec/MechRoom,41_31_175,DOE Ref 1980-2004,SmallHotel,Elec/MechRoom,DOE Ref 1980-2004SmallHotelElec/MechRoom,0,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,,,0.112,,,Always On,,,,,,198.2,0,0.5,0,HotelSmall BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,ElevatorCore,41_31_175,DOE Ref 1980-2004,SmallHotel,ElevatorCore,DOE Ref 1980-2004SmallHotelElevatorCore,0,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,,,0.112,,,Always On,,,,,,,0,0.5,0,HotelSmall BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,ElevatorCore4,41_31_175,DOE Ref 1980-2004,SmallHotel,ElevatorCore,DOE Ref 1980-2004SmallHotelElevatorCore,0,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,,,0.02801,,,Always On,,,,,,,0,0.5,0,HotelSmall BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Exercise,154_230_120,ASHRAE 90.1-2010,Gymnasium/Fitness Center,Fitness Area,ASHRAE 90.1-2010Gymnasium/Fitness CenterFitness Area,0.72,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_EXERCENTER_SCH,ASHRAE 62.1-2007,Sports and Entertainment,Health club/weight rooms,ASHRAE 62.1-2007Sports and EntertainmentHealth club/weight rooms,0.06,20,,,19.94,HotelSmall ExerciseCenter_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,1.73,0,0.5,0,HotelSmall ExerciseCenter_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,GuestLounge,230_157_120,ASHRAE 90.1-2010,Lounge/Recreation,General,ASHRAE 90.1-2010Lounge/RecreationGeneral,0.73,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Lobbies/prefunction,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesLobbies/prefunction",0.06,7.5,,,30,HotelSmall Lobby_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,2.42,0,0.5,0,HotelSmall Lobby_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,GuestRoom123Occ,78_167_222,ASHRAE 90.1-2010,Guest Room,For Highway Lodging,ASHRAE 90.1-2010Guest RoomFor Highway Lodging,0.75,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall GuestRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall GuestRoom_Eqp_Sch_Base,HotelSmall Adva_OccGuestRoom_HtgSP_Sch,HotelSmall Adva_OccGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall GuestRoom_SHW_Sch,,,,,,,,,,Yes,,
90.1-2010,SmallHotel,GuestRoom123Vac,78_167_222,ASHRAE 90.1-2010,Guest Room,For Highway Lodging,ASHRAE 90.1-2010Guest RoomFor Highway Lodging,0.75,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall AlwaysOff,HotelSmall VacGuestRoom_HtgSP_Sch,HotelSmall VacGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall AlwaysOff,,,,,,,,,,Yes,,
90.1-2010,SmallHotel,GuestRoom4Occ,78_167_222,ASHRAE 90.1-2010,Guest Room,For Highway Lodging,ASHRAE 90.1-2010Guest RoomFor Highway Lodging,0.75,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall GuestRoom_Occ_Sch,HotelSmall Activity_Sch,0.028,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall GuestRoom_Eqp_Sch_Base,HotelSmall Adva_OccGuestRoom_HtgSP_Sch,HotelSmall Adva_OccGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall GuestRoom_SHW_Sch,,,,,,,,,,Yes,,
90.1-2010,SmallHotel,GuestRoom4Vac,78_167_222,ASHRAE 90.1-2010,Guest Room,For Highway Lodging,ASHRAE 90.1-2010Guest RoomFor Highway Lodging,0.75,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.028,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall AlwaysOff,HotelSmall VacGuestRoom_HtgSP_Sch,HotelSmall VacGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall AlwaysOff,,,,,,,,,,Yes,,
90.1-2010,SmallHotel,Laundry,120_149_230,ASHRAE 90.1-2010,Hospital,Laundry-Washing,ASHRAE 90.1-2010HospitalLaundry-Washing,0.6,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_LAUNDRY_SCH,ASHRAE 62.1-2007,Retail,Coinoperated laundries,ASHRAE 62.1-2007RetailCoinoperated laundries,0.06,7.5,,,10,HotelSmall LaundryRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,129.9,0,0.2,0,HotelSmall LaundryRoom_Eqp_Gas_Sch,2.57,0,0.2,0,HotelSmall LaundryRoom_Eqp_Elec_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,1053,,82.2,0.2,0.05,HotelSmall LaundryRoom_SHW_Sch,,,,,,,,,,No,,
90.1-2010,SmallHotel,Mechanical,41_31_169,ASHRAE 90.1-2010,Electrical/Mechanical,General,ASHRAE 90.1-2010Electrical/MechanicalGeneral,0.95,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_MECHROOM_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,0,0.2,0.5,,0,0,0.2,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Meeting,230_196_120,ASHRAE 90.1-2010,Conference/Meeting/Multipurpose,General,ASHRAE 90.1-2010Conference/Meeting/MultipurposeGeneral,1.23,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,ASHRAE 62.1-2007,General,Conference/meeting,ASHRAE 62.1-2007GeneralConference/meeting,0.06,5,,,50,HotelSmall MeetingRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,0.574,0,0.5,0,HotelSmall MeetingRoom_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Office,120_230_199,ASHRAE 90.1-2010,Office-Enclosed,General,ASHRAE 90.1-2010Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,7.14,HotelSmall Office_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,1.28,0,0.5,0,HotelSmall OFF_EQUIP_SCH,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,PublicRestroom,169_169_31,ASHRAE 90.1-2010,Restrooms,General,ASHRAE 90.1-2010RestroomsGeneral,0.98,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_RESTROOM_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,2.85,HotelSmall Lobby_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,0,0,0.5,0,HotelSmall Lobby_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,1.139566144,400,0.1978578326,0.338,69.45023196,0.5,,,,No,,
90.1-2010,SmallHotel,StaffLounge,31_169_34,ASHRAE 90.1-2010,Lounge/Recreation,General,ASHRAE 90.1-2010Lounge/RecreationGeneral,0.73,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Lobbies/prefunction,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesLobbies/prefunction",0.06,7.5,,,51.28,HotelSmall EmployeeLounge_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,2,0,0.5,0,HotelSmall EmployeeLounge_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Stair,230_157_120,ASHRAE 90.1-2010,Stairway,General,ASHRAE 90.1-2010StairwayGeneral,0.69,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STAIR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Stair4,230_157_120,ASHRAE 90.1-2010,Stairway,General,ASHRAE 90.1-2010StairwayGeneral,0.69,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STAIR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.0664,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Storage,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Storage4Front,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.028,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,SmallHotel,Storage4Rear,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.06644,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2010,StripMall,Strip mall - type 1,171_222_78,ASHRAE 90.1-2010,Whole Building,Retail,ASHRAE 90.1-2010Whole BuildingRetail,1.4,,,0.42,0,0.7,0.2,RetailStripmall Type1_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type1_OCC_SCH,HotelSmall Activity_Sch,0.04954,,,RetailStripmall Type1_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type1_EQUIP_SCH,RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK,1.8,,,,,,RetailStripmall Type1_SWH_SCH,,,,,,,,,,,,
90.1-2010,StripMall,Strip mall - type 2,171_222_78,ASHRAE 90.1-2010,Whole Building,Retail,ASHRAE 90.1-2010Whole BuildingRetail,1.4,,,0.22,0,0.7,0.2,RetailStripmall Type2_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type2_OCC_SCH,HotelSmall Activity_Sch,0.03493,,,RetailStripmall Type2_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type2_EQUIP_SCH,RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK,1.8,,,,,,RetailStripmall Type2_SWH_SCH,,,,,,,,,,,,
90.1-2010,StripMall,Strip mall - type 3,171_222_78,ASHRAE 90.1-2010,Whole Building,Retail,ASHRAE 90.1-2010Whole BuildingRetail,1.4,,,0.07,0,0.7,0.2,RetailStripmall Type3_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type3_OCC_SCH,HotelSmall Activity_Sch,0.03493,,,RetailStripmall Type3_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type3_EQUIP_SCH,RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK,1.8,,,,,,RetailStripmall Type3_SWH_SCH,,,,,,,,,,,,
90.1-2010,SuperMarket,Sales/Produce,230_196_120,ASHRAE 90.1-2010,Sales Area,General,ASHRAE 90.1-2010Sales AreaGeneral,1.68,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Retail,Supermarket,ASHRAE 62.1-2007RetailSupermarket,0.06,7.5,,,8,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.360000155,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2010,SuperMarket,Office,120_230_199,ASHRAE 90.1-2010,Office-Enclosed,General,ASHRAE 90.1-2010Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.5400002325,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2010,SuperMarket,DryStorage,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,3.33,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.5400002325,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2010,SuperMarket,Deli/Bakery,31_169_34,ASHRAE 90.1-2010,Sales Area,General,ASHRAE 90.1-2010Sales AreaGeneral,1.68,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Retail,Supermarket,ASHRAE 62.1-2007RetailSupermarket,0.06,7.5,,,8,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,6.25,0,0.5,0,SuperMarket Bldg Equip,3.640001567,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,5,2334.5,0.00214178625,49,0.2,0.05,SuperMarket SWH,1.240251823,3000,0.215339442,0.338,520.8767397,0.5,,SuperMarket_Deli_Exhaust,,,,
90.1-2010,Warehouse,Office,120_230_199,ASHRAE 90.1-2010,Office-Enclosed,General,ASHRAE 90.1-2010Office-EnclosedGeneral,0.9,,,,0,0.37,0.18,Warehouse BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,1.96,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0433,,,Warehouse Office Infil Schedule,,,,,,0.75,0,0,0,Warehouse Office_Plug_SCH,Warehouse HtgSetp,Warehouse ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2010,Warehouse,Fine,120_149_230,ASHRAE 90.1-2010,Warehouse,Fine Material Storage,ASHRAE 90.1-2010WarehouseFine Material Storage,0.95,,,,0,0.42,0.18,Warehouse BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,Miscellaneous Spaces,Warehouses,ASHRAE 62.1-2007Miscellaneous SpacesWarehouses,0.06,,,,0,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0444,,,Warehouse Fine Infil Schedule,,,,,,0,0,0,0,Warehouse Bldg Equip,Warehouse Fine Storage Heating Setpoint Schedule,Warehouse Fine Storage Cooling Setpoint Schedule,,,,,,,,,,,,,,,,,,,
90.1-2010,Warehouse,Bulk,41_31_169,ASHRAE 90.1-2010,Warehouse,Medium/Bulky Material Storage,ASHRAE 90.1-2010WarehouseMedium/Bulky Material Storage,0.58,,,,0,0.42,0.18,Warehouse BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,Miscellaneous Spaces,Warehouses,ASHRAE 62.1-2007Miscellaneous SpacesWarehouses,0.06,,,,0,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0444,,,Warehouse Bulk Infil Schedule,,,,,,0.237684638,0,0,0,Warehouse Bldg Equip,Warehouse Bulk Storage Heating Setpoint Schedule,Warehouse ClgSetp BulkStorage,,,,,,,,,,,,,,,,,,,
90.1-2013,FullServiceRestaurant,Kitchen,78_222_133,ASHRAE 90.1-2013,Food Preparation,General,ASHRAE 90.1-2013Food PreparationGeneral,1.21,,,,0,0.7,0.2,RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,5,RestaurantSitDown BLDG_OCC_SCH,RestaurantSitDown ACTIVITY_SCH,,0.112,,RestaurantSitDown INFIL_HALF_ON_SCH,205.81,0.1,0.2,0.7,RestaurantSitDown Rest_GAS_EQUIP_SCH,37.53,0.25,0.3,0.2,RestaurantSitDown BLDG_EQUIP_SCH,RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM,RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM,133,1501,0.08860759494,49,0.2,0.05,RestaurantSitDown BLDG_SWH_SCH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,RestaurantSitDown Kitchen_Exhaust_SCH,,,,
90.1-2013,FullServiceRestaurant,Dining,31_169_34,ASHRAE 90.1-2013,Dining Area,For Family Dining,ASHRAE 90.1-2013Dining AreaFor Family Dining,0.89,,,,0,0.7,0.2,RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013,ASHRAE 62.1-2007,Food and Beverage Service,Restaurant dining rooms,ASHRAE 62.1-2007Food and Beverage ServiceRestaurant dining rooms,0.18,7.5,,,70,RestaurantSitDown BLDG_OCC_SCH,RestaurantSitDown ACTIVITY_SCH,,0.112,,RestaurantSitDown INFIL_HALF_ON_SCH,,,,,,6.032,0.25,0.3,0,RestaurantSitDown BLDG_EQUIP_SCH,RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM,RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,FullServiceRestaurant,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
90.1-2013,HighriseApartment,Apartment,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentHighRise LTG_APT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.112,,,ApartmentHighRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentHighRise EQP_APT_SCH,ApartmentHighRise HTGSETP_APT_SCH,ApartmentHighRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentHighRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2013,HighriseApartment,Apartment_topfloor_NS,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentHighRise LTG_APT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.031998336,,,ApartmentHighRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentHighRise EQP_APT_SCH,ApartmentHighRise HTGSETP_APT_SCH,ApartmentHighRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentHighRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2013,HighriseApartment,Apartment_topfloor_WE,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentHighRise LTG_APT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.0446543107,,,ApartmentHighRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentHighRise EQP_APT_SCH,ApartmentHighRise HTGSETP_APT_SCH,ApartmentHighRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentHighRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2013,HighriseApartment,Corridor,169_31_31,ASHRAE 90.1-2010,MidriseApartment,Corridor,ASHRAE 90.1-2010MidriseApartmentCorridor,0.792,,,,0,0,0,ApartmentHighRise LTG_COR_SCH_2013,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,ApartmentMidRise All Off,,0.112,,,ApartmentHighRise INF_APT_SCH,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,,,
90.1-2013,HighriseApartment,Corridor_topfloor,169_31_31,ASHRAE 90.1-2010,MidriseApartment,Corridor,ASHRAE 90.1-2010MidriseApartmentCorridor,0.792,,,,0,0,0,ApartmentHighRise LTG_COR_SCH_2013,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,ApartmentMidRise All Off,,0.0130255739,,,ApartmentHighRise INF_APT_SCH,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,,,
90.1-2013,HighriseApartment,Office,120_230_199,ASHRAE 90.1-2004,MidriseApartment,Office,ASHRAE 90.1-2004MidriseApartmentOffice,1.11,,,,0,0,0,ApartmentHighRise LTG_OFF_SCH_2010_2013,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Living rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLiving rooms",0.085,0,,,2.11,ApartmentHighRise OCC_OFF_SCH,ApartmentMidRise Activity Schedule,0.112,,,ApartmentHighRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentHighRise EQP_OFF_SCH_2010_2013,ApartmentHighRise HTGSETP_APT_SCH,ApartmentHighRise CLGSETP_APT_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,Basement,120_230_199,ASHRAE 90.1-2013,Basement,For Hospital,ASHRAE 90.1-2013BasementFor Hospital,0.82,,,,0,0.7,0.2,Hospital BLDG_LIGHT_OFFICE_BSMT_SCH,ASHRAE 62.1-2007,Basement,For Hospital,ASHRAE 62.1-2007BasementFor Hospital,0.072495,,,,2.5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,0.75,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,Corridor,169_31_31,ASHRAE 90.1-2013,Corridor,For Hospital,ASHRAE 90.1-2013CorridorFor Hospital,0.99,,,,0,0.7,0.2,Hospital BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,1,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,0,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,Dining,31_169_34,ASHRAE 90.1-2013,Dining Area,General,ASHRAE 90.1-2013Dining AreaGeneral,0.65,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,10,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,1,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
