Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
90.1-2013,Hospital,ER_Exam,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Exam/Treatment,ASHRAE 90.1-2013Healthcare FacilityExam/Treatment,1.66,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,1.5,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,300,0.003333333333,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,,,
90.1-2013,Hospital,ER_NurseStn,31_162_169,ASHRAE 90.1-2013,Healthcare Facility,Nurse Station,ASHRAE 90.1-2013Healthcare FacilityNurse Station,0.71,,,,0,0.7,0.2,Hospital BLDG_LIGHT_NURSEFLR1_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,1.333,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,1.36,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,ER_Trauma,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Operating Room,ASHRAE 90.1-2013Healthcare FacilityOperating Room,2.48,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,4,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,300,0.003333333333,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,,,
90.1-2013,Hospital,ER_Triage,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Operating Room,ASHRAE 90.1-2013Healthcare FacilityOperating Room,2.48,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,ER Waiting Room,AIA 2001Surgery and Critical CareER Waiting Room,,,2,,20,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,2,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,300,0.003333333333,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,,,
90.1-2013,Hospital,ICU_NurseStn,31_162_169,ASHRAE 90.1-2013,Healthcare Facility,Nurse Station,ASHRAE 90.1-2013Healthcare FacilityNurse Station,0.71,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,1.333,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,2,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,ICU_Open,78_167_222,ASHRAE 90.1-2013,Healthcare Facility,Recovery,ASHRAE 90.1-2013Healthcare FacilityRecovery,1.15,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,Newborn Intensive Care,AIA 2001Surgery and Critical CareNewborn Intensive Care,,,2,,5,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,3,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,ICU_PatRm,78_167_222,ASHRAE 90.1-2013,Healthcare Facility,Patient Room,ASHRAE 90.1-2013Healthcare FacilityPatient Room,0.62,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,Newborn Intensive Care,AIA 2001Surgery and Critical CareNewborn Intensive Care,,,2,,5,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,3,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,Kitchen,78_222_133,ASHRAE 90.1-2013,Food Preparation,General,ASHRAE 90.1-2013Food PreparationGeneral,1.21,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,51.16,0,0.5,0,Hospital BLDG_EQUIP_SCH,7.5,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,150,10000,0.015,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,0.7,5300,0.1221241016,0.338,924.6539123,124.5,7200,Hospital Kitchen_Exhaust_SCH,,,,
90.1-2013,Hospital,Lab,204_120_230,ASHRAE 90.1-2013,Laboratory,General,ASHRAE 90.1-2013LaboratoryGeneral,1.81,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Educational Facilities,Science laboratories,ASHRAE 62.1-2007Educational FacilitiesScience laboratories,0.18,10,,,5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,4,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,2,2850,0.000701754386,49,0.2,0.05,Hospital BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Hospital,Lobby,31_162_169,ASHRAE 90.1-2013,Lobby,General,ASHRAE 90.1-2013LobbyGeneral,0.9,,,,0,0.7,0.2,Hospital BLDG_LIGHT_LOBBYFLR1_SCH,ASHRAE 62.1-2007,Office Buildings,Main entry lobbies,ASHRAE 62.1-2007Office BuildingsMain entry lobbies,0.06,5,,,7.14,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,0.07,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,NurseStn,31_162_169,ASHRAE 90.1-2013,Healthcare Facility,Nurse Station,ASHRAE 90.1-2013Healthcare FacilityNurse Station,0.71,,,,0,0.7,0.2,Hospital BLDG_LIGHT_NURSEFLR234_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,1.333,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,1.04,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,Office,120_230_199,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,Hospital BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,6.99,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,1,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,OR,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Operating Room,ASHRAE 90.1-2013Healthcare FacilityOperating Room,2.48,,,,0,0.7,0.2,Hospital BLDG_LIGHT_EXTD_SCH,AIA 2001,Surgery and Critical Care,Operating/Surgical Cystoscopic Rooms,AIA 2001Surgery and Critical CareOperating/Surgical Cystoscopic Rooms,,,3,,5,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,4,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,2,600,0.003333333333,49,0.2,0.05,Hospital BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Hospital,PatCorridor,169_31_31,ASHRAE 90.1-2013,Corridor,For Hospital,ASHRAE 90.1-2013CorridorFor Hospital,0.99,,,,0,0.7,0.2,Hospital BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,1,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,0,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Hospital,PatRoom,78_167_222,ASHRAE 90.1-2013,Healthcare Facility,Patient Room,ASHRAE 90.1-2013Healthcare FacilityPatient Room,0.62,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,AIA 2001,Nursing,Patient Room,AIA 2001NursingPatient Room,,,2,,5,Hospital BLDG_OCC_EXTD_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,2,0,0.5,0,Hospital BLDG_EQUIP_EXTD_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,280,0.003571428571,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,Yes,,
90.1-2013,Hospital,PhysTherapy,154_230_120,ASHRAE 90.1-2013,Healthcare Facility,Physical Therapy,ASHRAE 90.1-2013Healthcare FacilityPhysical Therapy,0.91,,,,0,0.7,0.2,Hospital BLDG_LIGHT_SCH,ASHRAE 62.1-2007,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-2007Hospitals, Nursing and Convalescent HomesPhysical therapy",,15,,,5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,1.5,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,5280,0.0001893939394,49,0.2,0.05,Hospital BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Hospital,Radiology,136_78_222,ASHRAE 90.1-2013,Healthcare Facility,Radiology/Imaging,ASHRAE 90.1-2013Healthcare FacilityRadiology/Imaging,1.51,,,,0,0.7,0.2,Hospital BLDG_LIGHT_RADIOLOGY_SCH,ASHRAE 62.1-2007,"Hospitals, Nursing and Convalescent Homes",Medical procedure,"ASHRAE 62.1-2007Hospitals, Nursing and Convalescent HomesMedical procedure",,15,,,5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,0.0446,,,Hospital INFIL_SCH_PNNL,,,,,,10,0,0.5,0,Hospital BLDG_EQUIP_SCH,Hospital HTGSETP_SCH,Hospital CLGSETP_SCH,1,5250,0.0001904761905,49,0.2,0.05,Hospital BLDG_SWH_EXTD_SCH,,,,,,,,,,,,
90.1-2013,LargeHotel,Banquet,230_196_120,ASHRAE 90.1-2013,Dining Area,General,ASHRAE 90.1-2013Dining AreaGeneral,0.65,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Multipurpose assembly,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesMultipurpose assembly",0.06,5,,,70,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0254576,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,6.301,0,0.5,0,HotelLarge Kitchen_Elec_Equip_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,1,,0,2000,HotelLarge Kitchen_Exhaust_SCH,,,,
90.1-2013,LargeHotel,Basement,120_149_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Multipurpose assembly,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesMultipurpose assembly",0.06,5,,,5,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.5,0,0.5,0,HotelLarge BASEMENT_EQUIP_SCH_2010,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,LargeHotel,Cafe,31_169_34,ASHRAE 90.1-2013,Dining Area,General,ASHRAE 90.1-2013Dining AreaGeneral,0.65,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,70,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.5,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,LargeHotel,Corridor,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0192416,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,LargeHotel,Corridor2,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,LargeHotel,GuestRoom,78_167_222,ASHRAE 90.1-2013,Guest Room,General,ASHRAE 90.1-2013Guest RoomGeneral,0.91,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,3.57,HotelLarge GuestRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.627,0,0.5,0,HotelLarge GuestRoom_Eqp_Sch_Adva,HotelLarge Adva_OccGuestRoom_HtgSP_Sch,HotelLarge Adva_OccGuestRoom_ClgSP_Sch,1.25,420,0.002976190476,60,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
90.1-2013,LargeHotel,GuestRoom2,78_167_222,ASHRAE 90.1-2013,Guest Room,General,ASHRAE 90.1-2013Guest RoomGeneral,0.91,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,5.68,HotelLarge GuestRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.977,0,0.5,0,HotelLarge GuestRoom_Eqp_Sch_Adva,HotelLarge Adva_OccGuestRoom_HtgSP_Sch,HotelLarge Adva_OccGuestRoom_ClgSP_Sch,1.25,264,0.004734848485,60,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
90.1-2013,LargeHotel,GuestRoom3,78_167_222,ASHRAE 90.1-2013,Guest Room,General,ASHRAE 90.1-2013Guest RoomGeneral,0.91,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,3.57,HotelLarge GuestRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.0566608,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.627,0,0.5,0,HotelLarge GuestRoom_Eqp_Sch_Adva,HotelLarge Adva_OccGuestRoom_HtgSP_Sch,HotelLarge Adva_OccGuestRoom_ClgSP_Sch,1.25,420,0.002976190476,60,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
90.1-2013,LargeHotel,GuestRoom4,78_167_222,ASHRAE 90.1-2013,Guest Room,General,ASHRAE 90.1-2013Guest RoomGeneral,0.91,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,5.68,HotelLarge GuestRoom_Occ_Sch,HotelLarge ACTIVITY_SCH,0.050904,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.977,0,0.5,0,HotelLarge GuestRoom_Eqp_Sch_Adva,HotelLarge Adva_OccGuestRoom_HtgSP_Sch,HotelLarge Adva_OccGuestRoom_ClgSP_Sch,1.25,264,0.004734848485,60,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
90.1-2013,LargeHotel,Kitchen,78_222_133,ASHRAE 90.1-2013,Food Preparation,General,ASHRAE 90.1-2013Food PreparationGeneral,1.21,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,20,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.0513,,,HotelLarge INFIL_QUARTER_ON_SCH,767,0.1,0.2,0.7,HotelLarge Kitchen_Gas_Equip_SCH,47.2,0.2,0.5,0.1,HotelLarge Kitchen_Elec_Equip_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,133,1112,0.1196043165,60,0.2,0.05,HotelLarge BLDG_SWH_SCH,,,,0.385,,125,4000,HotelLarge Kitchen_Exhaust_SCH,HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,,,
90.1-2013,LargeHotel,Laundry,120_149_230,ASHRAE 90.1-2010,Hospital,Laundry-Washing,ASHRAE 90.1-2010HospitalLaundry-Washing,0.6,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Retail,Coinoperated laundries,ASHRAE 62.1-2007RetailCoinoperated laundries,0.06,7.5,,,10,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,170,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,5.73,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,840,,60,0.2,0.05,HotelLarge LaundryRoom_SWH_Sch_Post2004,,,,0.385,,125,500,HotelLarge Hours_of_operation,,,,
90.1-2013,LargeHotel,Lobby,230_157_120,ASHRAE 90.1-2010,Lobby,For Hotel,ASHRAE 90.1-2010LobbyFor Hotel,1.06,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Lobbies/prefunction,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesLobbies/prefunction",0.06,7.5,,,30,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.75,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,LargeHotel,Mechanical,41_31_169,ASHRAE 90.1-2010,Electrical/Mechanical,General,ASHRAE 90.1-2010Electrical/MechanicalGeneral,0.95,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.5,0,0.5,0,HotelLarge BASEMENT_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,LargeHotel,Retail,171_222_78,ASHRAE 90.1-2010,Retail,For Hotel,ASHRAE 90.1-2010RetailFor Hotel,1.4,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,1,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,LargeHotel,Retail2,171_222_78,ASHRAE 90.1-2010,Retail,For Hotel,ASHRAE 90.1-2010RetailFor Hotel,1.4,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,1,0,0.5,0,HotelLarge BLDG_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,LargeHotel,Storage,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,HotelLarge BLDG_LIGHT_STORAGE_SCH_2010,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelLarge BLDG_OCC_SCH,HotelLarge ACTIVITY_SCH,0.112,,,HotelLarge INFIL_QUARTER_ON_SCH,,,,,,0.25,0,0.5,0,HotelLarge BASEMENT_EQUIP_SCH,HotelLarge HTGSETP_SCH,HotelLarge CLGSETP_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,MidriseApartment,Apartment,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentMidRise LTG_APT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.112,,,ApartmentMidRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentMidRise EQP_APT_SCH,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentMidRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2013,MidriseApartment,Apartment_topfloor_NS,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentMidRise LTG_APT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.031998336,,,ApartmentMidRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentMidRise EQP_APT_SCH,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentMidRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2013,MidriseApartment,Apartment_topfloor_WE,78_167_222,ASHRAE 90.1-2004,MidriseApartment,Apartment,ASHRAE 90.1-2004MidriseApartmentApartment,0.36,,,0.09,0,0,0,ApartmentMidRise LTG_APT_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesApartment",0,0,0.35,,2.63,ApartmentMidRise OCC_APT_SCH,ApartmentMidRise Activity Schedule,0.0446543107,,,ApartmentMidRise INF_APT_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentMidRise EQP_APT_SCH,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,3.48,950,0.003663157895,60,0.2,0.05,ApartmentMidRise APT_DHW_SCH,,,,,,,,,,Yes,,
90.1-2013,MidriseApartment,Corridor,169_31_31,ASHRAE 90.1-2010,MidriseApartment,Corridor,ASHRAE 90.1-2010MidriseApartmentCorridor,0.792,,,,0,0,0,ApartmentMidRise LTG_COR_SCH_2013,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,ApartmentMidRise All Off,,0.112,,,ApartmentMidRise INF_COR_SCH,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,MidriseApartment,Corridor_topfloor,169_31_31,ASHRAE 90.1-2010,MidriseApartment,Corridor,ASHRAE 90.1-2010MidriseApartmentCorridor,0.792,,,,0,0,0,ApartmentMidRise LTG_COR_SCH_2013,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,ApartmentMidRise All Off,,0.0130255739,,,ApartmentMidRise INF_COR_SCH,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS,ApartmentMidRise HTGSETP_APT_SCH,ApartmentMidRise CLGSETP_APT_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,MidriseApartment,Office,120_230_199,ASHRAE 90.1-2004,MidriseApartment,Office,ASHRAE 90.1-2004MidriseApartmentOffice,1.11,,,,0,0,0,ApartmentMidRise LTG_OFF_SCH_2010_2013,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Living rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLiving rooms",0.085,0,,,2.11,ApartmentMidRise OCC_OFF_SCH,ApartmentMidRise Activity Schedule,0.112,,,ApartmentMidRise INF_OFF_SCH,,,,,,0.6196632768,0,0.5,0,ApartmentMidRise EQP_OFF_SCH_2010_2013,ApartmentMidRise HTGSETP_OFF_SCH_NO_OPTIMUM,ApartmentMidRise CLGSETP_OFF_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,OfficeLarge Data Center,120_230_199,ASHRAE 90.1-2013,OfficeLarge,Data Center,ASHRAE 90.1-2013OfficeLargeData Center,0.82,,,,0,0.7,0.2,OfficeLarge BLDG_LIGHT_SCH_2013,,,,,,,,,,,,,,,,,,,,,20,0,0.5,0,OfficeLarge ALWAYS_ON,OfficeLarge HTGSETP_DC_SCH,OfficeLarge CLGSETP_DC_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,OfficeLarge Main Data Center,120_230_199,ASHRAE 90.1-2013,OfficeLarge,Data Center,ASHRAE 90.1-2013OfficeLargeData Center,0.82,,,,0,0.7,0.2,OfficeLarge BLDG_LIGHT_SCH_2013,,,,,,,,,,,,,,,,,,,,,45,0,0.5,0,OfficeLarge ALWAYS_ON,OfficeLarge HTGSETP_DC_SCH,OfficeLarge CLGSETP_DC_SCH,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,WholeBuilding - Sm Office,120_230_199,ASHRAE 90.1-2013,Whole Building,Office,ASHRAE 90.1-2013Whole BuildingOffice,0.82,,,,0,0.7,0.2,OfficeSmall BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Whole Building,ASHRAE 62.1-2007Office BuildingsWhole Building,0.085,,,,5.6,OfficeSmall BLDG_OCC_SCH,OfficeSmall ACTIVITY_SCH,0.112,,,OfficeSmall INFIL_QUARTER_ON_SCH,,,,,,0.63,0,0.5,0,OfficeSmall BLDG_EQUIP_SCH,OfficeSmall HTGSETP_SCH_NO_OPTIMUM,OfficeSmall CLGSETP_SCH_NO_OPTIMUM,3,5502,0.0005452562704,43.3,0.2,0.05,OfficeSmall BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Office,WholeBuilding - Md Office,120_230_199,ASHRAE 90.1-2013,Whole Building,Office,ASHRAE 90.1-2013Whole BuildingOffice,0.82,,,,0,0.7,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,Office Buildings,Whole Building,ASHRAE 62.1-2007Office BuildingsWhole Building,0.085,,,,5,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0595,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.75,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH_2013,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,51,53628,0.0009509957485,43.3,0.2,0.05,OfficeMedium BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Office,WholeBuilding - Lg Office,120_230_199,ASHRAE 90.1-2013,Whole Building,Office,ASHRAE 90.1-2013Whole BuildingOffice,0.82,,,,0,0.7,0.2,OfficeLarge BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,Office Buildings,Whole Building,ASHRAE 62.1-2007Office BuildingsWhole Building,0.085,,,,5,OfficeLarge BLDG_OCC_SCH,OfficeLarge ACTIVITY_SCH,0.0595,,,OfficeLarge INFIL_SCH_PNNL,,,,,,0.74973447,0,0.5,0,OfficeLarge BLDG_EQUIP_SCH,OfficeLarge HTGSETP_SCH_YES_OPTIMUM,OfficeLarge CLGSETP_SCH_NO_SETBACK,27.7,53628,0.0005165212203,43.3,0.2,0.05,OfficeLarge BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Office,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,,,,,,,,0.112,,,OfficeMedium INFIL_SCH_PNNL,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,Vending,230_157_120,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,1,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,3.85,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,Storage,120_149_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,Stair,230_157_120,ASHRAE 90.1-2013,Stairway,General,ASHRAE 90.1-2013StairwayGeneral,0.69,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,Restroom,169_169_31,ASHRAE 90.1-2013,Restrooms,General,ASHRAE 90.1-2013RestroomsGeneral,0.98,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,10,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.07,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,43.3,0.2,0.05,OfficeMedium BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Office,PrintRoom,41_31_169,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,10,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,2.79,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,OpenOffice,120_230_199,ASHRAE 90.1-2013,Office-Open Plan,General,ASHRAE 90.1-2013Office-Open PlanGeneral,0.98,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5.25,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.71,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,Lobby,230_157_120,ASHRAE 90.1-2013,Lobby,General,ASHRAE 90.1-2013LobbyGeneral,0.9,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,Office Buildings,Main entry lobbies,ASHRAE 62.1-2007Office BuildingsMain entry lobbies,0.06,5,,,10,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.07,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,IT_Room,41_31_169,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,Office Buildings,Telephone/data entry,ASHRAE 62.1-2007Office BuildingsTelephone/data entry,0.06,5,,,5,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,1.56,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,Elec/MechRoom,41_31_169,ASHRAE 90.1-2013,Electrical/Mechanical,General,ASHRAE 90.1-2013Electrical/MechanicalGeneral,0.42,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.27,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,Corridor,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,1,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.16,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,Conference,230_196_120,ASHRAE 90.1-2013,Conference/Meeting/Multipurpose,General,ASHRAE 90.1-2013Conference/Meeting/MultipurposeGeneral,1.23,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Conference/meeting,ASHRAE 62.1-2007GeneralConference/meeting,0.06,5,,,50,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,ClosedOffice,120_230_199,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,4.75,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,0.64,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Office,BreakRoom,230_157_120,ASHRAE 90.1-2013,Lounge/Recreation,General,ASHRAE 90.1-2013Lounge/RecreationGeneral,0.73,,,,0.4,0.4,0.2,OfficeMedium BLDG_LIGHT_SCH_2013,ASHRAE 62.1-2007,General,Conference/meeting,ASHRAE 62.1-2007GeneralConference/meeting,0.06,5,,,50,OfficeMedium BLDG_OCC_SCH,OfficeMedium ACTIVITY_SCH,0.0446,,,OfficeMedium INFIL_SCH_PNNL,,,,,,4.46,0,0.5,0,OfficeMedium BLDG_EQUIP_SCH,OfficeMedium HTGSETP_SCH_NO_OPTIMUM,OfficeMedium CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Anesthesia,204_120_230,ASHRAE 90.1-2013,Healthcare Facility,Exam/Treatment,ASHRAE 90.1-2013Healthcare FacilityExam/Treatment,1.66,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,GGHC v2.2,Health Care,Treatment / Examination,GGHC v2.2Health CareTreatment / Examination,0.3,,,8,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,2,108,0.01851851852,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,1.333334624,144,0.5048215295,0.31,54.52067242,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2013,Outpatient,BioHazard,204_120_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Cafe,31_169_34,ASHRAE 90.1-2013,Dining Area,General,ASHRAE 90.1-2013Dining AreaGeneral,0.65,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,99.89,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,CleanWork,204_120_230,ASHRAE 90.1-2013,Healthcare Facility,Exam/Treatment,ASHRAE 90.1-2013Healthcare FacilityExam/Treatment,1.66,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,GGHC v2.2,Health Care,Clean Utility / Workroom,GGHC v2.2Health CareClean Utility / Workroom,0.3,,,4,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Conference,230_196_120,ASHRAE 90.1-2013,Conference/Meeting/Multipurpose,General,ASHRAE 90.1-2013Conference/Meeting/MultipurposeGeneral,1.23,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Conference/meeting,ASHRAE 62.1-2007GeneralConference/meeting,0.06,5,,,49.95,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,DressingRoom,136_78_222,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Elec/MechRoom,41_31_169,ASHRAE 90.1-2013,Healthcare Facility,Exam/Treatment,ASHRAE 90.1-2013Healthcare FacilityExam/Treatment,1.66,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,5,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,ElevatorPumpRoom,41_31_169,ASHRAE 90.1-2013,Healthcare Facility,Exam/Treatment,ASHRAE 90.1-2013Healthcare FacilityExam/Treatment,1.66,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2.1,0,0.1,0.9,OutPatientHealthCare ELEV_LIGHT_FAN_SCH_ADD_DF,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Exam,136_78_222,ASHRAE 90.1-2013,Healthcare Facility,Exam/Treatment,ASHRAE 90.1-2013Healthcare FacilityExam/Treatment,1.66,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,GGHC v2.2,Health Care,"Special Procedure Room, Diagnostic","GGHC v2.2Health CareSpecial Procedure Room, Diagnostic",0.3,,,6,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Hall,169_31_31,ASHRAE 90.1-2010,MidriseApartment,Corridor,ASHRAE 90.1-2010MidriseApartmentCorridor,0.792,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.4,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Hall_infil,169_31_31,ASHRAE 90.1-2010,MidriseApartment,Corridor,ASHRAE 90.1-2010MidriseApartmentCorridor,0.792,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.4,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,IT_Room,41_31_169,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Telephone/data entry,ASHRAE 62.1-2007Office BuildingsTelephone/data entry,0.06,5,,,5,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Janitor,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH_20102013,ASHRAE 62.1-2004,General,Storage rooms,ASHRAE 62.1-2004GeneralStorage rooms,0.12,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.1,0,0.3,0.7,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Lobby,230_157_120,ASHRAE 90.1-2013,Lobby,General,ASHRAE 90.1-2013LobbyGeneral,0.9,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Main entry lobbies,ASHRAE 62.1-2007Office BuildingsMain entry lobbies,0.06,5,,,10,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,LockerRoom,169_169_31,ASHRAE 90.1-2013,Lounge/Recreation,For Healthcare Facility,ASHRAE 90.1-2013Lounge/RecreationFor Healthcare Facility,0.92,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Main entry lobbies,ASHRAE 62.1-2007Office BuildingsMain entry lobbies,0.06,5,,,15.01,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,3,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Lounge,230_157_120,ASHRAE 90.1-2013,Lounge/Recreation,For Healthcare Facility,ASHRAE 90.1-2013Lounge/RecreationFor Healthcare Facility,0.92,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Main entry lobbies,ASHRAE 62.1-2007Office BuildingsMain entry lobbies,0.06,5,,,15.01,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,3,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,MedGas,204_120_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,MRI,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Radiology/Imaging,ASHRAE 90.1-2013Healthcare FacilityRadiology/Imaging,1.51,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,10,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,2,440,0.004545454545,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,1.000000968,440,0.3786161471,0.31,166.5909435,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2013,Outpatient,MRI_Control,136_78_222,ASHRAE 90.1-2013,Healthcare Facility,Radiology/Imaging,ASHRAE 90.1-2013Healthcare FacilityRadiology/Imaging,1.51,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,10,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,2,168,0.0119047619,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,1.000000968,168,0.3786161471,0.31,63.60745116,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2013,Outpatient,NurseStation,31_162_169,ASHRAE 90.1-2013,Healthcare Facility,Nurse Station,ASHRAE 90.1-2013Healthcare FacilityNurse Station,0.71,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Office,120_230_199,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH_20102013,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,OR,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Operating Room,ASHRAE 90.1-2013Healthcare FacilityOperating Room,2.48,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Operating rooms outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesOperating rooms outpatient",0.5,30,,20,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,23.87,0,0,0.5,OutPatientHealthCare BLDG_EQUIP_SCH,4,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare OR_HTGSETP_SCH,OutPatientHealthCare OR_CLGSETP_SCH,12,472,0.02542372881,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Outpatient,PACU,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Recovery,ASHRAE 90.1-2013Healthcare FacilityRecovery,1.15,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",PACU/Pre-Op Outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPACU/Pre-Op Outpatient",0.533,5,,6,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,3,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,2,316,0.006329113924,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Outpatient,PhysicalTherapy,154_230_120,ASHRAE 90.1-2013,Healthcare Facility,Physical Therapy,ASHRAE 90.1-2013Healthcare FacilityPhysical Therapy,0.91,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-2007,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-2007Hospitals, Nursing and Convalescent HomesPhysical therapy",,15,,6,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.5,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,2,946,0.002114164905,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Outpatient,PreOp,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Patient Room,ASHRAE 90.1-2013Healthcare FacilityPatient Room,0.62,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",PACU/Pre-Op Outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPACU/Pre-Op Outpatient",0.533,5,,6,10,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,2,263.5,0.007590132827,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Outpatient,ProcedureRoom,169_31_159,ASHRAE 90.1-2010,Hospital,Emergency,ASHRAE 90.1-2010HospitalEmergency,2.26,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Procedure Room Outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesProcedure Room Outpatient",0.8,0,,15,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,3,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,2,285,0.00701754386,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,Outpatient,Reception,230_157_120,ASHRAE 90.1-2013,Lobby,General,ASHRAE 90.1-2013LobbyGeneral,0.9,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Main entry lobbies,ASHRAE 62.1-2007Office BuildingsMain entry lobbies,0.06,5,,,29.97,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Soil Work,204_120_230,ASHRAE 90.1-2013,Healthcare Facility,Exam/Treatment,ASHRAE 90.1-2013Healthcare FacilityExam/Treatment,1.66,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,GGHC v2.2,Health Care,Clean Linen Storage,GGHC v2.2Health CareClean Linen Storage,0.3,,,10,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,2,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,1.66666828,210,0.6310269118,0.31,79.50931395,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2013,Outpatient,Stair,230_157_120,ASHRAE 90.1-2010,MidriseApartment,Corridor,ASHRAE 90.1-2010MidriseApartmentCorridor,0.792,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.4,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,,,,,,,,,,,,
