Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
90.1-2013,Outpatient,Toilet,169_169_31,ASHRAE 90.1-2013,Restrooms,General,ASHRAE 90.1-2013RestroomsGeneral,0.98,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_SCH,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,10,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,0.4,0,0.3,0.7,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,,,,,,,,1.66666828,90,0.6310269118,0.31,34.07542026,1,,OutPatientHealthCare Hours_of_operation,,,,
90.1-2013,Outpatient,Undeveloped,120_149_230,ASHRAE 90.1-2010,Storage,General,ASHRAE 90.1-2010StorageGeneral,0.63,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2004,General,Storage rooms,ASHRAE 62.1-2004GeneralStorage rooms,0.12,,,,0,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,1.1,0,0.3,0.7,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,Outpatient,Xray,169_31_159,ASHRAE 90.1-2013,Healthcare Facility,Radiology/Imaging,ASHRAE 90.1-2013Healthcare FacilityRadiology/Imaging,1.51,,,,0,0.7,0.2,OutPatientHealthCare BLDG_LIGHT_EXAM_SCH,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,20.02,OutPatientHealthCare BLDG_OCC_SCH,OutPatientHealthCare ACTIVITY_SCH,0.0446,,,OutPatientHealthCare INFIL_SCH,,,,,,10,0,0.5,0,OutPatientHealthCare BLDG_EQUIP_SCH_BASE,OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM,OutPatientHealthCare CLGSETP_SCH_YES_OPTIMUM,2,900,0.002222222222,60,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,PrimarySchool,Restroom,169_169_31,ASHRAE 90.1-2013,Restrooms,General,ASHRAE 90.1-2013RestroomsGeneral,0.98,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_BATH_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,56.5,2045,0.02762836186,43.3,0.2,0.05,SchoolPrimary BLDG_SWH_SCH,0.293378305,600,0.05093797833,0.338,104.1753479,0.5,,,,,,
90.1-2013,PrimarySchool,Office,120_230_199,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SchoolPrimary BLDG_OCC_SCH_Offices,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,PrimarySchool,Mechanical,41_31_169,ASHRAE 90.1-2013,Electrical/Mechanical,General,ASHRAE 90.1-2013Electrical/MechanicalGeneral,0.42,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,PrimarySchool,Lobby,230_157_120,ASHRAE 90.1-2013,Lobby,General,ASHRAE 90.1-2013LobbyGeneral,0.9,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,PrimarySchool,Library,230_196_120,ASHRAE 90.1-2013,Whole Building,Library,ASHRAE 90.1-2013Whole BuildingLibrary,1.19,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_LIBRARY_SCH,ASHRAE 62.1-2007,Educational Facilities,Media center,ASHRAE 62.1-2007Educational FacilitiesMedia center,0.12,10,,,10,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1.39,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,PrimarySchool,Kitchen,78_222_133,ASHRAE 90.1-2013,Food Preparation,General,ASHRAE 90.1-2013Food PreparationGeneral,1.21,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,13.93,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,453.7,0.1,0.2,0.7,SchoolPrimary KITCHEN_GAS_EQUIP_SCH,17.7,0.25,0.3,0.2,SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,100,1808,0.05530973451,49,0.2,0.05,SchoolPrimary BLDG_SWH_SCH,0.7,3300,0.1215379059,0.338,572.9644137,0.5,,SchoolPrimary Kitchen_Exhaust_SCH,,,,
90.1-2013,PrimarySchool,Gym,154_230_120,ASHRAE 90.1-2013,Gymnasium/Fitness Center,Exercise Area,ASHRAE 90.1-2013Gymnasium/Fitness CenterExercise Area,0.72,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_GYM_SCH,ASHRAE 62.1-2007,Sports and Entertainment,"Gym, stadium (play area)","ASHRAE 62.1-2007Sports and EntertainmentGym, stadium (play area)",0.3,,,,30,SchoolPrimary BLDG_OCC_SCH_Gym,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,PrimarySchool,Corridor,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,PrimarySchool,Classroom,120_230_199,ASHRAE 90.1-2013,Classroom/Lecture/Training,General,ASHRAE 90.1-2013Classroom/Lecture/TrainingGeneral,1.24,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH,ASHRAE 62.1-2007,Educational Facilities,Classrooms (ages 5-8),ASHRAE 62.1-2007Educational FacilitiesClassrooms (ages 5-8),0.12,10,,,25,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1.39,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,PrimarySchool,Cafeteria,31_169_34,ASHRAE 90.1-2013,Dining Area,General,ASHRAE 90.1-2013Dining AreaGeneral,0.65,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,100,SchoolPrimary BLDG_OCC_SCH_Cafeteria,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,2.36,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,QuickServiceRestaurant,Kitchen,78_222_133,ASHRAE 90.1-2013,Food Preparation,General,ASHRAE 90.1-2013Food PreparationGeneral,1.21,,,,0,0.7,0.2,RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,5,RestaurantFastFood BLDG_OCC_SCH,RestaurantFastFood ACTIVITY_SCH,,0.112,,RestaurantFastFood INFIL_SCH_PNNL,250.86,0.1,0.2,0.7,RestaurantFastFood FF_GAS_EQUIP_SCH,25.166,0.25,0.3,0.3,RestaurantFastFood BLDG_EQUIP_SCH,RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM,RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM,40,1250,0.032,49,0.2,0.05,RestaurantFastFood BLDG_SWH_SCH,0.7,3300,0.1221241016,0.338,575.7279077,0.5024115756,,RestaurantFastFood Hours_of_operation,,,,
90.1-2013,QuickServiceRestaurant,Dining,31_169_34,ASHRAE 90.1-2013,Dining Area,For Family Dining,ASHRAE 90.1-2013Dining AreaFor Family Dining,0.89,,,,0,0.37,0.2,RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,70,RestaurantFastFood BLDG_OCC_SCH,RestaurantFastFood ACTIVITY_SCH,,0.112,,RestaurantFastFood INFIL_SCH_PNNL,,,,,,10.85,0.25,0.3,0,RestaurantFastFood BLDG_EQUIP_SCH,RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM,RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
90.1-2013,QuickServiceRestaurant,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
90.1-2013,Retail,Back_Space,120_149_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_BACK_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.75,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,Retail,Entry,169_31_31,ASHRAE 90.1-2013,Lobby,General,ASHRAE 90.1-2013LobbyGeneral,0.9,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_ENTRY_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.3,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone FRONT_ENTRY_COOLING,,,,,,,,,,,,,,,,,,,
90.1-2013,Retail,Point_of_Sale,171_222_78,ASHRAE 90.1-2013,Sales Area,General,ASHRAE 90.1-2013Sales AreaGeneral,1.44,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_FRONT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,2,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,Retail,Retail,171_222_78,ASHRAE 90.1-2013,Sales Area,General,ASHRAE 90.1-2013Sales AreaGeneral,1.44,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.3,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Auditorium,230_196_120,ASHRAE 90.1-2013,Audience/Seating Area,For Auditorium,ASHRAE 90.1-2013Audience/Seating AreaFor Auditorium,0.63,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Public Assembly Spaces,Auditorium seating area,ASHRAE 62.1-2007Public Assembly SpacesAuditorium seating area,0.06,5,,,150,SchoolSecondary BLDG_OCC_SCH_Auditorium,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Cafeteria,31_169_34,ASHRAE 90.1-2013,Dining Area,General,ASHRAE 90.1-2013Dining AreaGeneral,0.65,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,100,SchoolSecondary BLDG_OCC_SCH_Cafeteria,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,7.15,0,0.5,0,SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Classroom,120_230_199,ASHRAE 90.1-2013,Classroom/Lecture/Training,General,ASHRAE 90.1-2013Classroom/Lecture/TrainingGeneral,1.24,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH,ASHRAE 62.1-2007,Educational Facilities,Classrooms (age 9 plus),ASHRAE 62.1-2007Educational FacilitiesClassrooms (age 9 plus),0.12,10,,,35,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.929,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Corridor,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Gym,154_230_120,ASHRAE 90.1-2013,Gymnasium/Fitness Center,Exercise Area,ASHRAE 90.1-2013Gymnasium/Fitness CenterExercise Area,0.72,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_GYM_SCH,ASHRAE 62.1-2007,Sports and Entertainment,"Gym, stadium (play area)","ASHRAE 62.1-2007Sports and EntertainmentGym, stadium (play area)",0.3,,,,30,SchoolSecondary BLDG_OCC_SCH_Gym,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,159.5,21269,0.007499177206,43.3,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,,,,,,,,,,,,
90.1-2013,SecondarySchool,Kitchen,78_222_133,ASHRAE 90.1-2013,Food Preparation,General,ASHRAE 90.1-2013Food PreparationGeneral,1.21,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,15.23,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,532.1,0.1,0.2,0.7,SchoolSecondary KITCHEN_GAS_EQUIP_SCH,20.65,0.25,0.3,0.2,SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,133,2325,0.05720430108,49,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,SchoolSecondary Kitchen_Exhaust_SCH,,,,
90.1-2013,SecondarySchool,Library,230_196_120,ASHRAE 90.1-2013,Whole Building,Library,ASHRAE 90.1-2013Whole BuildingLibrary,1.19,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_LIBRARY_SCH,ASHRAE 62.1-2007,Educational Facilities,Media center,ASHRAE 62.1-2007Educational FacilitiesMedia center,0.12,10,,,10,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.93,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Lobby,230_157_120,ASHRAE 90.1-2013,Lobby,General,ASHRAE 90.1-2013LobbyGeneral,0.9,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Mechanical,41_31_169,ASHRAE 90.1-2013,Electrical/Mechanical,General,ASHRAE 90.1-2013Electrical/MechanicalGeneral,0.42,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_Setback,SchoolSecondary CLGSETP_SCH_Setback,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Office,120_230_199,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SchoolSecondary BLDG_OCC_SCH_Offices,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,1,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
90.1-2013,SecondarySchool,Restroom,169_169_31,ASHRAE 90.1-2013,Restrooms,General,ASHRAE 90.1-2013RestroomsGeneral,0.98,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_BATH_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_Setback,SchoolSecondary CLGSETP_SCH_Setback,52.2,2260,0.02309734513,43.3,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,0.2812153844,635.6645979,0.04882618419,0.338,110.3676344,0.5,,,,,,
90.1-2013,SmallHotel,Corridor,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Corridor4,169_31_31,ASHRAE 90.1-2013,Corridor,General,ASHRAE 90.1-2013CorridorGeneral,0.66,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.0143,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Elec/MechRoom,41_31_175,DOE Ref 1980-2004,SmallHotel,Elec/MechRoom,DOE Ref 1980-2004SmallHotelElec/MechRoom,0,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,,,0.112,,,Always On,,,,,,198.2,0,0.5,0,HotelSmall BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,ElevatorCore,41_31_175,DOE Ref 1980-2004,SmallHotel,ElevatorCore,DOE Ref 1980-2004SmallHotelElevatorCore,0,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,,,0.112,,,Always On,,,,,,,0,0.5,0,HotelSmall BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,ElevatorCore4,41_31_175,DOE Ref 1980-2004,SmallHotel,ElevatorCore,DOE Ref 1980-2004SmallHotelElevatorCore,0,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,,,0.02801,,,Always On,,,,,,,0,0.5,0,HotelSmall BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Exercise,154_230_120,ASHRAE 90.1-2013,Gymnasium/Fitness Center,Exercise Area,ASHRAE 90.1-2013Gymnasium/Fitness CenterExercise Area,0.72,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_EXERCENTER_SCH,ASHRAE 62.1-2007,Sports and Entertainment,Health club/weight rooms,ASHRAE 62.1-2007Sports and EntertainmentHealth club/weight rooms,0.06,20,,,19.94,HotelSmall ExerciseCenter_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,1.73,0,0.5,0,HotelSmall ExerciseCenter_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,GuestLounge,230_157_120,ASHRAE 90.1-2013,Lounge/Recreation,General,ASHRAE 90.1-2013Lounge/RecreationGeneral,0.73,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Lobbies/prefunction,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesLobbies/prefunction",0.06,7.5,,,30,HotelSmall Lobby_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,2.42,0,0.5,0,HotelSmall Lobby_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,GuestRoom123Occ,78_167_222,ASHRAE 90.1-2013,Guest Room,For Hotel,ASHRAE 90.1-2013Guest RoomFor Hotel,0.91,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall GuestRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall GuestRoom_Eqp_Sch_Base,HotelSmall Adva_OccGuestRoom_HtgSP_Sch,HotelSmall Adva_OccGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall GuestRoom_SHW_Sch,,,,,,,,,,Yes,,
90.1-2013,SmallHotel,GuestRoom123Vac,78_167_222,ASHRAE 90.1-2013,Guest Room,For Hotel,ASHRAE 90.1-2013Guest RoomFor Hotel,0.91,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall AlwaysOff,HotelSmall VacGuestRoom_HtgSP_Sch,HotelSmall VacGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall AlwaysOff,,,,,,,,,,Yes,,
90.1-2013,SmallHotel,GuestRoom4Occ,78_167_222,ASHRAE 90.1-2013,Guest Room,For Hotel,ASHRAE 90.1-2013Guest RoomFor Hotel,0.91,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall GuestRoom_Occ_Sch,HotelSmall Activity_Sch,0.028,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall GuestRoom_Eqp_Sch_Base,HotelSmall Adva_OccGuestRoom_HtgSP_Sch,HotelSmall Adva_OccGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall GuestRoom_SHW_Sch,,,,,,,,,,Yes,,
90.1-2013,SmallHotel,GuestRoom4Vac,78_167_222,ASHRAE 90.1-2013,Guest Room,For Hotel,ASHRAE 90.1-2013Guest RoomFor Hotel,0.91,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.028,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall AlwaysOff,HotelSmall VacGuestRoom_HtgSP_Sch,HotelSmall VacGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall AlwaysOff,,,,,,,,,,Yes,,
90.1-2013,SmallHotel,Laundry,120_149_230,ASHRAE 90.1-2013,Laundry/Washing Area,General,ASHRAE 90.1-2013Laundry/Washing AreaGeneral,0.6,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_LAUNDRY_SCH,ASHRAE 62.1-2007,Retail,Coinoperated laundries,ASHRAE 62.1-2007RetailCoinoperated laundries,0.06,7.5,,,10,HotelSmall LaundryRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,129.9,0,0.2,0,HotelSmall LaundryRoom_Eqp_Gas_Sch,2.57,0,0.2,0,HotelSmall LaundryRoom_Eqp_Elec_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,1053,,82.2,0.2,0.05,HotelSmall LaundryRoom_SHW_Sch,,,,,,,,,,No,,
90.1-2013,SmallHotel,Mechanical,41_31_169,ASHRAE 90.1-2013,Electrical/Mechanical,General,ASHRAE 90.1-2013Electrical/MechanicalGeneral,0.42,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_MECHROOM_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,0,0.2,0.5,,0,0,0.2,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Meeting,230_196_120,ASHRAE 90.1-2013,Conference/Meeting/Multipurpose,General,ASHRAE 90.1-2013Conference/Meeting/MultipurposeGeneral,1.23,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,ASHRAE 62.1-2007,General,Conference/meeting,ASHRAE 62.1-2007GeneralConference/meeting,0.06,5,,,50,HotelSmall MeetingRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,0.574,0,0.5,0,HotelSmall MeetingRoom_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Office,120_230_199,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,7.14,HotelSmall Office_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,1.28,0,0.5,0,HotelSmall OFF_EQUIP_SCH,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,PublicRestroom,169_169_31,ASHRAE 90.1-2013,Restrooms,General,ASHRAE 90.1-2013RestroomsGeneral,0.98,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_RESTROOM_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,2.85,HotelSmall Lobby_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,0,0,0.5,0,HotelSmall Lobby_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,1.139566144,400,0.1978578326,0.338,69.45023196,0.5,,,,No,,
90.1-2013,SmallHotel,StaffLounge,31_169_34,ASHRAE 90.1-2013,Lounge/Recreation,General,ASHRAE 90.1-2013Lounge/RecreationGeneral,0.73,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Lobbies/prefunction,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesLobbies/prefunction",0.06,7.5,,,51.28,HotelSmall EmployeeLounge_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,2,0,0.5,0,HotelSmall EmployeeLounge_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Stair,230_157_120,ASHRAE 90.1-2013,Stairway,General,ASHRAE 90.1-2013StairwayGeneral,0.69,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STAIR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Stair4,230_157_120,ASHRAE 90.1-2013,Stairway,General,ASHRAE 90.1-2013StairwayGeneral,0.69,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STAIR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.0664,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Storage,120_149_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Storage4Front,120_149_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.028,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,SmallHotel,Storage4Rear,120_149_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.06644,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
90.1-2013,StripMall,Strip mall - type 1,171_222_78,ASHRAE 90.1-2013,Whole Building,Retail,ASHRAE 90.1-2013Whole BuildingRetail,1.26,,,0.38,0,0.7,0.2,RetailStripmall Type1_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type1_OCC_SCH,HotelSmall Activity_Sch,0.04954,,,RetailStripmall Type1_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type1_EQUIP_SCH,RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM,1.8,,,,,,RetailStripmall Type1_SWH_SCH,,,,,,,,,,,,
90.1-2013,StripMall,Strip mall - type 2,171_222_78,ASHRAE 90.1-2013,Whole Building,Retail,ASHRAE 90.1-2013Whole BuildingRetail,1.26,,,0.18,0,0.7,0.2,RetailStripmall Type2_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type2_OCC_SCH,HotelSmall Activity_Sch,0.03493,,,RetailStripmall Type2_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type2_EQUIP_SCH,RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM,1.8,,,,,,RetailStripmall Type2_SWH_SCH,,,,,,,,,,,,
90.1-2013,StripMall,Strip mall - type 3,171_222_78,ASHRAE 90.1-2013,Whole Building,Retail,ASHRAE 90.1-2013Whole BuildingRetail,1.26,,,0.03,0,0.7,0.2,RetailStripmall Type3_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type3_OCC_SCH,HotelSmall Activity_Sch,0.03493,,,RetailStripmall Type3_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type3_EQUIP_SCH,RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM,1.8,,,,,,RetailStripmall Type3_SWH_SCH,,,,,,,,,,,,
90.1-2013,SuperMarket,Office,120_230_199,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,1.11,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.5400002325,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2013,SuperMarket,DryStorage,120_149_230,ASHRAE 90.1-2013,Storage,General,ASHRAE 90.1-2013StorageGeneral,0.63,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,3.33,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.5400002325,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2013,SuperMarket,Deli/Bakery,31_169_34,ASHRAE 90.1-2013,Sales Area,General,ASHRAE 90.1-2013Sales AreaGeneral,1.44,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Retail,Supermarket,ASHRAE 62.1-2007RetailSupermarket,0.06,7.5,,,8,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,6.25,0,0.5,0,SuperMarket Bldg Equip,3.640001567,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,5,2334.5,0.00214178625,49,0.2,0.05,SuperMarket SWH,1.240251823,3000,0.215339442,0.338,520.8767397,0.5,,SuperMarket_Deli_Exhaust,,,,
90.1-2013,SuperMarket,Sales/Produce,230_196_120,ASHRAE 90.1-2013,Sales Area,General,ASHRAE 90.1-2013Sales AreaGeneral,1.44,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Retail,Supermarket,ASHRAE 62.1-2007RetailSupermarket,0.06,7.5,,,8,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.360000155,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2013,Warehouse,Office,120_230_199,ASHRAE 90.1-2013,Office-Enclosed,General,ASHRAE 90.1-2013Office-EnclosedGeneral,0.82,,,,0,0.37,0.18,Warehouse BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,1.96,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0446,,,Warehouse ALWAYS_ON,,,,,,0.75,0,0.5,0,Warehouse Office_Plug_SCH,Warehouse HtgSetp,Warehouse ClgSetp,,,,,,,,,,,,,,,,,,,
90.1-2013,Warehouse,Fine,120_149_230,ASHRAE 90.1-2013,Warehouse,Fine Material Storage,ASHRAE 90.1-2013WarehouseFine Material Storage,0.95,,,,0,0.42,0.18,Warehouse BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,Miscellaneous Spaces,Warehouses,ASHRAE 62.1-2007Miscellaneous SpacesWarehouses,0.06,,,,0,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0446,,,Warehouse ALWAYS_ON,,,,,,0,0,0.5,0,Warehouse Bldg Equip,Warehouse Fine Storage Heating Setpoint Schedule,Warehouse Fine Storage Cooling Setpoint Schedule,,,,,,,,,,,,,,,,,,,
90.1-2013,Warehouse,Bulk,41_31_169,ASHRAE 90.1-2013,Warehouse,Medium/Bulky Material Storage,ASHRAE 90.1-2013WarehouseMedium/Bulky Material Storage,0.58,,,,0,0.42,0.18,Warehouse BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,Miscellaneous Spaces,Warehouses,ASHRAE 62.1-2007Miscellaneous SpacesWarehouses,0.06,,,,0,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0446,,,Warehouse ALWAYS_ON,,,,,,0.237684638,0,0.5,0,Warehouse Bldg Equip,Warehouse Bulk Storage Heating Setpoint Schedule,Warehouse ClgSetp BulkStorage,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,FullServiceRestaurant,Kitchen,78_222_133,DOE Ref 1980-2004,FullServiceRestaurant,Kitchen,DOE Ref 1980-2004FullServiceRestaurantKitchen,1.52,,,,0,0.7,0.2,FullServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,FullServiceRestaurant Bldg Occ,FullServiceRestaurant Activity,,0.223,,FullServiceRestaurant Infil Half On,378.75,0.1,0.2,0.7,FullServiceRestaurant Gas Equip,35,0.25,0.3,0.2,FullServiceRestaurant Bldg Equip,FullServiceRestaurant HtgSetp Kitchen,FullServiceRestaurant ClgSetp Kitchen,133,1501,0.08860759494,49,0.2,0.05,RestaurantSitDown BLDG_SWH_SCH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,FullServiceRestaurant Kitchen Exhaust,,,,
DOE Ref 1980-2004,FullServiceRestaurant,Dining,31_169_34,DOE Ref 1980-2004,FullServiceRestaurant,Dining,DOE Ref 1980-2004FullServiceRestaurantDining,2.54,,,,0,0.7,0.2,FullServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Dining Rooms,ASHRAE 62.1-1999Food and Beverage ServiceDining Rooms,0,20,,,67,FullServiceRestaurant Bldg Occ,FullServiceRestaurant Activity,,0.223,,FullServiceRestaurant Infil Half On,,,,,,5.6,0.25,0.3,0,FullServiceRestaurant Bldg Equip,FullServiceRestaurant HtgSetp,FullServiceRestaurant ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,FullServiceRestaurant,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,,,,,,,,,,1,Always On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,Basement,120_230_199,DOE Ref 1980-2004,Basement,For Hospital,DOE Ref 1980-2004BasementFor Hospital,1.8,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Basement,For Hospital,ASHRAE 62.1-1999BasementFor Hospital,,21.186,,,2.5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,,0.2232,,Hospital Infil Quarter On,,,,,,0.749,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,Corridor,169_31_31,DOE Ref 1980-2004,Hospital,Corridor,DOE Ref 1980-2004HospitalCorridor,1.355,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,0,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,Dining,31_169_34,DOE Ref 1980-2004,Hospital,Dining,DOE Ref 1980-2004HospitalDining,2.575,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Food and Beverage Service,Dining Rooms,ASHRAE 62.1-1999Food and Beverage ServiceDining Rooms,0,20,,,10,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,ER_Exam,169_31_159,DOE Ref 1980-2004,Hospital,ER_Exam,DOE Ref 1980-2004HospitalER_Exam,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,20,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1.5,0,0.5,0,Hospital Admin Equipment,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,ER_NurseStn,31_162_169,DOE Ref 1980-2004,Hospital,ER_NurseStn,DOE Ref 1980-2004HospitalER_NurseStn,1.66,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,6.25,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1.36,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,ER_Trauma,169_31_159,DOE Ref 1980-2004,Hospital,ER_Trauma,DOE Ref 1980-2004HospitalER_Trauma,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,20,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,4,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,ER_Triage,169_31_159,DOE Ref 1980-2004,Hospital,ER_Triage,DOE Ref 1980-2004HospitalER_Triage,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,20,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,ICU_NurseStn,31_162_169,DOE Ref 1980-2004,Hospital,ICU_NurseStn,DOE Ref 1980-2004HospitalICU_NurseStn,1.71,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office space,ASHRAE 62.1-1999OfficesOffice space,0,20,,,5,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,2,0,0.5,0,Hospital Admin Equipment,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,ICU_Open,78_167_222,DOE Ref 1980-2004,Hospital,ICU_Open,DOE Ref 1980-2004HospitalICU_Open,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,ASHRAE 62.1-1999OfficesRecovery and ICU,#N/A,#N/A,#N/A,,20,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,3,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,ICU_PatRm,78_167_222,DOE Ref 1980-2004,Hospital,ICU_PatRm,DOE Ref 1980-2004HospitalICU_PatRm,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,5,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,2.69,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,Kitchen,78_222_133,DOE Ref 1980-2004,Hospital,Kitchen,DOE Ref 1980-2004HospitalKitchen,1.42,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Kitchen,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesKitchen",0.371,,,,5,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,96.7,0.1,0.2,0.7,Hospital Kitchen Gas,7.5,0.2,0.5,0.1,Hospital Kitchen_Elec_Equip_SCH,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,150,10000,0.015,49,0.2,0.05,Hospital SWH Extd,0.7,5300,0.1221241016,0.338,924.6539123,0.5024115756,,Hospital Kitchen Exhaust,,,,
DOE Ref 1980-2004,Hospital,Lab,204_120_230,DOE Ref 1980-2004,Hospital,Lab,DOE Ref 1980-2004HospitalLab,2.1,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Laboratories,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesLaboratories",1.4,,,,5,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,4,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,2,2850,0.000701754386,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,Lobby,31_162_169,DOE Ref 1980-2004,Hospital,Lobby,DOE Ref 1980-2004HospitalLobby,1.03,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,7.14,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,0.1,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,NurseStn,31_162_169,DOE Ref 1980-2004,Hospital,NurseStn,DOE Ref 1980-2004HospitalNurseStn,1.458,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,7.14,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1.04,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,Office,120_230_199,DOE Ref 1980-2004,Hospital,Office,DOE Ref 1980-2004HospitalOffice,2.395,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,6.99,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,OR,169_31_159,DOE Ref 1980-2004,Hospital,OR,DOE Ref 1980-2004HospitalOR,9.745,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Operating rooms,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesOperating rooms",0.7,,,,5,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,4,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical ClgSetp,2,600,0.003333333333,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,PatCorridor,169_31_31,DOE Ref 1980-2004,Hospital,PatCorridor,DOE Ref 1980-2004HospitalPatCorridor,1.32,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,0,0,0.5,0,Hospital Admin Equipment,Hospital Critical HtgSetp,Hospital Critical ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,PatRoom,78_167_222,DOE Ref 1980-2004,Hospital,PatRoom,DOE Ref 1980-2004HospitalPatRoom,2.188,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Patient rooms,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPatient rooms",0.47,,,,5,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,2,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical ClgSetp,1,280,0.003571428571,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,Yes,,
DOE Ref 1980-2004,Hospital,PhysTherapy,154_230_120,DOE Ref 1980-2004,Hospital,PhysTherapy,DOE Ref 1980-2004HospitalPhysTherapy,2.51,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPhysical therapy",0.47,0,,,5,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1.5,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,1,5280,0.0001893939394,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
DOE Ref 1980-2004,Hospital,Radiology,136_78_222,DOE Ref 1980-2004,Hospital,Radiology,DOE Ref 1980-2004HospitalRadiology,2.21,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Radiology,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRadiology",0.7,,,,5,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,4.93,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,1,5250,0.0001904761905,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,Banquet,230_196_120,DOE Ref 1980-2004,LargeHotel,Banquet,DOE Ref 1980-2004LargeHotelBanquet,2.56,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dining rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDining rooms",0,21.2,,,67,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,6.3,0,0.5,0,LargeHotel Kitchen_Elec_Equip_SCH,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,1,,0.00001,2.00E+03,Always On,,,,
DOE Ref 1980-2004,LargeHotel,Basement,120_149_230,DOE Ref 1980-2004,LargeHotel,Basement,DOE Ref 1980-2004LargeHotelBasement,0.7,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,2.5,LargeHotel Common Occ,LargeHotel Activity,,,,,,,,,,0.5,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,Cafe,31_169_34,DOE Ref 1980-2004,LargeHotel,Cafe,DOE Ref 1980-2004LargeHotelCafe,1.46,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,67,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0.5,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,Corridor,169_31_31,DOE Ref 1980-2004,LargeHotel,Corridor,DOE Ref 1980-2004LargeHotelCorridor,1.22,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0,0,0.5,0,LargeHotel Bldg Equip,LargeHotel Corridor HtgSetp,LargeHotel Corridor ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,Corridor2,169_31_31,DOE Ref 1980-2004,LargeHotel,Corridor,DOE Ref 1980-2004LargeHotelCorridor,1.22,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0,0,0.5,0,LargeHotel Bldg Equip,LargeHotel Corridor HtgSetp,LargeHotel Corridor ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,GuestRoom,78_167_222,DOE Ref 1980-2004,LargeHotel,GuestRoom,DOE Ref 1980-2004LargeHotelGuestRoom,1.77,,,,0,0.7,0.2,LargeHotel GuestRoom_Ltg_Sch_Base,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,3.57,LargeHotel GuestRoom Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1.33,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,1.25,420,0.002976190476,43.3,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
