Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
DOE Ref 1980-2004,LargeHotel,GuestRoom2,78_167_222,DOE Ref 1980-2004,LargeHotel,GuestRoom,DOE Ref 1980-2004LargeHotelGuestRoom,1.77,,,,0,0.7,0.2,LargeHotel GuestRoom_Ltg_Sch_Base,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,5.68,LargeHotel GuestRoom Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1.33,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,23.743,264,0.08993560606,43.3,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
DOE Ref 1980-2004,LargeHotel,GuestRoom3,78_167_222,DOE Ref 1980-2004,LargeHotel,GuestRoom,DOE Ref 1980-2004LargeHotelGuestRoom,1.77,,,,0,0.7,0.2,LargeHotel GuestRoom_Ltg_Sch_Base,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,3.57,LargeHotel GuestRoom Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1.33,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,1.25,420,0.002976190476,43.3,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
DOE Ref 1980-2004,LargeHotel,GuestRoom4,78_167_222,DOE Ref 1980-2004,LargeHotel,GuestRoom,DOE Ref 1980-2004LargeHotelGuestRoom,1.77,,,,0,0.7,0.2,LargeHotel GuestRoom_Ltg_Sch_Base,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,5.68,LargeHotel GuestRoom Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1.33,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,11.247,264,0.04260227273,43.3,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
DOE Ref 1980-2004,LargeHotel,Kitchen,78_222_133,DOE Ref 1980-2004,LargeHotel,Kitchen,DOE Ref 1980-2004LargeHotelKitchen,1.56,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,511,0.1,0.2,0.7,LargeHotel Kitchen Gas,47.1989,0.2,0.5,0.1,LargeHotel Kitchen_Elec_Equip_SCH,LargeHotel Kitchen HtgSetp,LargeHotel Kitchen ClgSetp,133,1112,0.1196043165,49,0.2,0.05,HotelLarge BLDG_SWH_SCH,,,,1,689,0.00001,9.42E+01,HotelLarge Kitchen_Exhaust_SCH,,,,
DOE Ref 1980-2004,LargeHotel,Laundry,120_149_230,DOE Ref 1980-2004,LargeHotel,Laundry,DOE Ref 1980-2004LargeHotelLaundry,1.14,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Dry Cleaners, Laundries",Commercial Laundry,"ASHRAE 62.1-1999Dry Cleaners, LaundriesCommercial Laundry",0,25,,,4,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,170,0,0.5,0,LargeHotel LaundryRoom Gas,5.73,0,0.5,0,LargeHotel LaundryRoom Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,156.6,840,0.1864285714,60,0.2,0.05,HotelLarge LaundryRoom_SWH_Sch_Pre2004,,,,0.34,87,125,500,Always On,,,,
DOE Ref 1980-2004,LargeHotel,Lobby,230_157_120,DOE Ref 1980-2004,LargeHotel,Lobby,DOE Ref 1980-2004LargeHotelLobby,1.88,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,30,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0.75,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,Mechanical,41_31_169,DOE Ref 1980-2004,LargeHotel,Mechanical,DOE Ref 1980-2004LargeHotelMechanical,0.8,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0.5,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,Retail,171_222_78,DOE Ref 1980-2004,LargeHotel,Retail,DOE Ref 1980-2004LargeHotelRetail,3.54,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,Retail2,171_222_78,DOE Ref 1980-2004,LargeHotel,Retail,DOE Ref 1980-2004LargeHotelRetail,3.54,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,LargeHotel,Storage,120_149_230,DOE Ref 1980-2004,LargeHotel,Storage,DOE Ref 1980-2004LargeHotelStorage,0.37,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Shipping and receiving,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsShipping and receiving",0.15,0,,,2,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0.25,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,MidriseApartment,Apartment,78_167_222,DOE Ref Pre-1980,MidriseApartment,Apartment,DOE Ref Pre-1980MidriseApartmentApartment,0.36,,,,0,0,0,MidriseApartment Apartment Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesApartment",0,36,,,2.63,MidriseApartment Apartment Occ,MidriseApartment Activity,,0.223,,MidriseApartment Infil,,,,,,0.5,0,0.5,0,ApartmentMidRise EQP_APT_SCH,MidriseApartment Apartment HtgSetp,MidriseApartment Apartment ClgSetp,3.48,950,0.003663157895,43.3,0.2,0.05,ApartmentMidRise APT_DHW_SCH,,,,,,,,,,Yes,,
DOE Ref 1980-2004,MidriseApartment,Corridor,169_31_31,DOE Ref Pre-1980,MidriseApartment,Corridor,DOE Ref Pre-1980MidriseApartmentCorridor,0.92,,,,0,0,0,MidriseApartment Corridor Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,,,,0.223,,MidriseApartment Infil,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS Pre2004,MidriseApartment UnitHeater HtgSP Sch,MidriseApartment UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,MidriseApartment,Office,120_230_199,DOE Ref Pre-1980,MidriseApartment,Office,DOE Ref Pre-1980MidriseApartmentOffice,2.04,,,,0,0,0,MidriseApartment Office Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,2.11,MidriseApartment Office Occ,MidriseApartment Activity,,0.223,,MidriseApartment OFFICE Infil,,,,,,1.2,0,0.5,0,ApartmentMidRise EQP_OFF_SCH_Pre2004,MidriseApartment Office HtgSetp,MidriseApartment Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,WholeBuilding - Sm Office,120_230_199,DOE Ref 1980-2004,Office,WholeBuilding - Sm Office,DOE Ref 1980-2004OfficeWholeBuilding - Sm Office,1.81,,,,0,0.7,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Small Office Bldg Occ,Small Office Activity,,0.2232,,Small Office Infil Quarter On,,,,,,1,0,0.5,0,Small Office Bldg Equip,Small Office HtgSetp,Small Office ClgSetp,3,5502,0.0005452562704,43.3,0.2,0.05,Office SWH,,,,,,,,,,,,
DOE Ref 1980-2004,Office,WholeBuilding - Md Office,120_230_199,DOE Ref 1980-2004,Office,WholeBuilding - Md Office,DOE Ref 1980-2004OfficeWholeBuilding - Md Office,1.57,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Medium Office Bldg Occ,Medium Office Activity,0.2232,,,Medium Office Infil Quarter On,,,,,,1,0,0.5,0,Medium Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,29.67,53628,0.0005532557619,43.3,0.2,0.05,Medium Office Bldg Swh,,,,,,,,,,,,
DOE Ref 1980-2004,Office,WholeBuilding - Lg Office,120_230_199,DOE Ref 1980-2004,Office,WholeBuilding - Lg Office,DOE Ref 1980-2004OfficeWholeBuilding - Lg Office,1.5,,,,0,0.7,0.2,Large Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Large Office Bldg Occ,Large Office Activity,0.2232,,,Large Office Infil Quarter On,,,,,,1,0,0.5,0,Large Office Bldg Equip,Large Office HtgSetp,Large Office ClgSetp,63.9,498588,0.0001281619293,43.3,0.2,0.05,Office SWH,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Vending,230_157_120,DOE Ref 1980-2004,Office,Vending,DOE Ref 1980-2004OfficeVending,1.57,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,3.85,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Storage,120_149_230,DOE Ref 1980-2004,Office,Storage,DOE Ref 1980-2004OfficeStorage,1.27,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Stair,230_157_120,DOE Ref 1980-2004,Office,Stair,DOE Ref 1980-2004OfficeStair,0.942,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Restroom,169_169_31,DOE Ref 1980-2004,Office,Restroom,DOE Ref 1980-2004OfficeRestroom,1.41,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,10,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.27,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,43.3,0.2,0.05,Medium Office Bldg Occ,,,,,,,,,,,,
DOE Ref 1980-2004,Office,PrintRoom,41_31_169,DOE Ref 1980-2004,Office,PrintRoom,DOE Ref 1980-2004OfficePrintRoom,1.55,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,10,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,5.4,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,OpenOffice,120_230_199,DOE Ref 1980-2004,Office,OpenOffice,DOE Ref 1980-2004OfficeOpenOffice,1.73,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5.25,Office Work Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.96,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Lobby,230_157_120,DOE Ref 1980-2004,Office,Lobby,DOE Ref 1980-2004OfficeLobby,2.04,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,10,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.27,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,IT_Room,41_31_169,DOE Ref 1980-2004,Office,IT_Room,DOE Ref 1980-2004OfficeIT_Room,1.55,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,5,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,2,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Elec/MechRoom,41_31_169,DOE Ref 1980-2004,Office,Elec/MechRoom,DOE Ref 1980-2004OfficeElec/MechRoom,2.355,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,0,,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.27,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Corridor,169_31_31,DOE Ref 1980-2004,Office,Corridor,DOE Ref 1980-2004OfficeCorridor,0.785,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Office Work Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.29,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Conference,230_196_120,DOE Ref 1980-2004,Office,Conference,DOE Ref 1980-2004OfficeConference,1.84,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Conference rooms,ASHRAE 62.1-1999OfficesConference rooms,0,20,,,50,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,1,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,ClosedOffice,120_230_199,DOE Ref 1980-2004,Office,ClosedOffice,DOE Ref 1980-2004OfficeClosedOffice,1.727,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.75,Office Work Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.87,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,BreakRoom,230_157_120,DOE Ref 1980-2004,Office,BreakRoom,DOE Ref 1980-2004OfficeBreakRoom,1.884,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,50,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,5.63,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Office,Attic,120_149_230,,,,,,,,,,,,,,,,,#N/A,#N/A,#N/A,,,,,,0.2232,,Small Office Infil Quarter On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Anesthesia,204_120_230,DOE Ref 1980-2004,Outpatient,Anesthesia,DOE Ref 1980-2004OutpatientAnesthesia,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"Nursery, Exam","GGHC v2.2Health CareNursery, Exam",0.45,,,8,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,108,0.009259259259,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,1.333334624,144,0.5048215295,0.31,54.52067242,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref 1980-2004,Outpatient,BioHazard,204_120_230,DOE Ref 1980-2004,Outpatient,BioHazard,DOE Ref 1980-2004OutpatientBioHazard,1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Bedpan Room,GGHC v2.2Health CareBedpan Room,0.15,,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Cafe,31_169_34,DOE Ref 1980-2004,Outpatient,Cafe,DOE Ref 1980-2004OutpatientCafe,1.3,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,92.9,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,CleanWork,204_120_230,DOE Ref 1980-2004,Outpatient,CleanWork,DOE Ref 1980-2004OutpatientCleanWork,1.3,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Clean Utility / Workroom,GGHC v2.2Health CareClean Utility / Workroom,0.3,,,4,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Conference,230_196_120,DOE Ref 1980-2004,Outpatient,Conference,DOE Ref 1980-2004OutpatientConference,1.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Conference rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesConference rooms",0,20,,,46.45,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,DressingRoom,136_78_222,DOE Ref 1980-2004,Outpatient,DressingRoom,DOE Ref 1980-2004OutpatientDressingRoom,1.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Elec/MechRoom,41_31_169,DOE Ref 1980-2004,Outpatient,Elec/MechRoom,DOE Ref 1980-2004OutpatientElec/MechRoom,0.7,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,5,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,ElevatorPumpRoom,41_31_169,DOE Ref 1980-2004,Outpatient,Elec/MechRoom,DOE Ref 1980-2004OutpatientElec/MechRoom,0.7,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0,0,0.1,0.9,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Exam,136_78_222,DOE Ref 1980-2004,Outpatient,Exam,DOE Ref 1980-2004OutpatientExam,1.6,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"Special Procedure Room, Diagnostic","GGHC v2.2Health CareSpecial Procedure Room, Diagnostic",0.3,,,6,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Hall,169_31_31,DOE Ref 1980-2004,Outpatient,Hall,DOE Ref 1980-2004OutpatientHall,0.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,,,Outpatient Infil,,,,,,0.4,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Hall_infil,169_31_31,DOE Ref 1980-2004,Outpatient,Hall,DOE Ref 1980-2004OutpatientHall,0.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0.4,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,IT_Room,41_31_169,DOE Ref 1980-2004,Outpatient,IT_Room,DOE Ref 1980-2004OutpatientIT_Room,1.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Telecommunication centers and data entry areas,ASHRAE 62.1-1999OfficesTelecommunication centers and data entry areas,0,20,,,4.65,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Janitor,120_149_230,DOE Ref 1980-2004,Outpatient,Janitor,DOE Ref 1980-2004OutpatientJanitor,1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Lobby,230_157_120,DOE Ref 1980-2004,Outpatient,Lobby,DOE Ref 1980-2004OutpatientLobby,1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,27.9,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,LockerRoom,169_169_31,DOE Ref 1980-2004,Outpatient,LockerRoom,DOE Ref 1980-2004OutpatientLockerRoom,0.9,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,13.93,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,3,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Lounge,230_157_120,DOE Ref 1980-2004,Outpatient,Lounge,DOE Ref 1980-2004OutpatientLounge,0.9,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,13.93,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,3,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,MedGas,204_120_230,DOE Ref 1980-2004,Outpatient,MedGas,DOE Ref 1980-2004OutpatientMedGas,1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Storage rooms,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsStorage rooms",0.15,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,MRI,169_31_159,DOE Ref 1980-2004,Outpatient,MRI,DOE Ref 1980-2004OutpatientMRI,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,53.3,0,0.5,0,Outpatient Radiology Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,440,0.002272727273,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,1.000000968,440,0.3786161471,0.31,166.5909435,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref 1980-2004,Outpatient,MRI_Control,136_78_222,DOE Ref 1980-2004,Outpatient,MRI_Control,DOE Ref 1980-2004OutpatientMRI_Control,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,,,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,168,0.005952380952,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,1.000000968,168,0.3786161471,0.31,63.60745116,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref 1980-2004,Outpatient,NurseStation,31_162_169,DOE Ref 1980-2004,Outpatient,NurseStation,DOE Ref 1980-2004OutpatientNurseStation,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Office,120_230_199,DOE Ref 1980-2004,Outpatient,Office,DOE Ref 1980-2004OutpatientOffice,1.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,OR,169_31_159,DOE Ref 1980-2004,Outpatient,OR,DOE Ref 1980-2004OutpatientOR,7,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Patient rooms,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPatient rooms",0.47,,,15,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,23.87,0,0,0.5,Outpatient Bldg Equip,4,0,0.5,0,Outpatient Bldg Equip,Outpatient OR HtgSetp,Outpatient OR ClgSetp,6,472,0.01271186441,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,PACU,169_31_159,DOE Ref 1980-2004,Outpatient,PACU,DOE Ref 1980-2004OutpatientPACU,2.3,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,"Hospitals, Nursing and Convalescent Homes",PACU/Pre-Op Outpatient,"GGHC v2.2Hospitals, Nursing and Convalescent HomesPACU/Pre-Op Outpatient",0.333,0,,6,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,3,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,316,0.003164556962,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,PhysicalTherapy,154_230_120,DOE Ref 1980-2004,Outpatient,PhysicalTherapy,DOE Ref 1980-2004OutpatientPhysicalTherapy,1.6,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPhysical therapy",0.47,0,,6,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.5,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,946,0.001057082452,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,PreOp,169_31_159,DOE Ref 1980-2004,Outpatient,PreOp,DOE Ref 1980-2004OutpatientPreOp,1.4,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,"Hospitals, Nursing and Convalescent Homes",PACU/Pre-Op Outpatient,"GGHC v2.2Hospitals, Nursing and Convalescent HomesPACU/Pre-Op Outpatient",0.333,0,,6,9.29,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,263.5,0.003795066414,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,ProcedureRoom,169_31_159,DOE Ref 1980-2004,Outpatient,ProcedureRoom,DOE Ref 1980-2004OutpatientProcedureRoom,1.6,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Patient rooms,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPatient rooms",0.47,,,15,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,3,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,285,0.00350877193,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Reception,230_157_120,DOE Ref 1980-2004,Outpatient,Lobby,DOE Ref 1980-2004OutpatientLobby,1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,27.9,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Soil Work,204_120_230,DOE Ref 1980-2004,Outpatient,Soil Work,DOE Ref 1980-2004OutpatientSoil Work,0.9,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Soil work Outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesSoil work Outpatient",0.556,0,,10,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,1.66666828,210,0.6310269118,0.31,79.50931395,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref 1980-2004,Outpatient,Stair,230_157_120,DOE Ref 1980-2004,Outpatient,Stair,DOE Ref 1980-2004OutpatientStair,0.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,,1,Outpatient Infil,,,,,,0,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Toilet,169_169_31,DOE Ref 1980-2004,Outpatient,Toilet,DOE Ref 1980-2004OutpatientToilet,0.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0.7,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,1.66666828,90,0.6310269118,0.31,34.07542026,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref 1980-2004,Outpatient,Undeveloped,120_149_230,ASHRAE 90.1-1999,Attics,General,ASHRAE 90.1-1999AtticsGeneral,0,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Outpatient,Xray,169_31_159,DOE Ref 1980-2004,Outpatient,Xray,DOE Ref 1980-2004OutpatientXray,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.3,0,0.5,0,Outpatient Radiology Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,900,0.001111111111,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref 1980-2004,PrimarySchool,Restroom,169_169_31,DOE Ref 1980-2004,PrimarySchool,Restroom,DOE Ref 1980-2004PrimarySchoolRestroom,0.9,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,9.29,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.37,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,56.5,2045,0.02762836186,43.3,0.2,0.05,PrimarySchool SWH,0.293378305,600,0.05093797833,0.338,104.1753479,0.5,,,,,,
DOE Ref 1980-2004,PrimarySchool,Office,120_230_199,DOE Ref 1980-2004,PrimarySchool,Office,DOE Ref 1980-2004PrimarySchoolOffice,1.89,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,1,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,PrimarySchool,Mechanical,41_31_169,DOE Ref 1980-2004,PrimarySchool,Mechanical,DOE Ref 1980-2004PrimarySchoolMechanical,0.77,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0.93,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.37,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,PrimarySchool,Lobby,230_157_120,DOE Ref 1980-2004,PrimarySchool,Lobby,DOE Ref 1980-2004PrimarySchoolLobby,1.14,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,0,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.37,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,PrimarySchool,Library,230_196_120,DOE Ref 1980-2004,PrimarySchool,Library,DOE Ref 1980-2004PrimarySchoolLibrary,2.11,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Libraries,ASHRAE 62.1-1999EducationLibraries,0,16.95,,,21.36,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,1.39,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,PrimarySchool,Kitchen,78_222_133,DOE Ref 1980-2004,PrimarySchool,Kitchen,DOE Ref 1980-2004PrimarySchoolKitchen,1.6,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,13.93,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,302.6,0.1,0.2,0.7,PrimarySchool Kitchen Gas,17.7,0.25,0.3,0.2,PrimarySchool Kitchen Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,100,1808,0.05530973451,49,0.2,0.05,PrimarySchool SWH,0.7,3300,0.1215379059,0.338,572.9644137,0.5,,PrimarySchool Kitchen Exhaust,,,,
DOE Ref 1980-2004,PrimarySchool,Gym,154_230_120,DOE Ref 1980-2004,PrimarySchool,Gym,DOE Ref 1980-2004PrimarySchoolGym,1.07,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,27.9,PrimarySchool Gym Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.46,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,PrimarySchool,Corridor,169_31_31,DOE Ref 1980-2004,PrimarySchool,Corridor,DOE Ref 1980-2004PrimarySchoolCorridor,0.9,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,9.29,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.37,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,PrimarySchool,Classroom,120_230_199,DOE Ref 1980-2004,PrimarySchool,Classroom,DOE Ref 1980-2004PrimarySchoolClassroom,2,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Classroom,ASHRAE 62.1-1999EducationClassroom,0,16.95,,,23.22,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,1.39,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,PrimarySchool,Cafeteria,31_169_34,DOE Ref 1980-2004,PrimarySchool,Cafeteria,DOE Ref 1980-2004PrimarySchoolCafeteria,1.4,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,66.67,PrimarySchool Cafeteria Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,2.36,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,QuickServiceRestaurant,Kitchen,78_222_133,DOE Ref 1980-2004,QuickServiceRestaurant,Kitchen,DOE Ref 1980-2004QuickServiceRestaurantKitchen,1.55,,,,0,0.7,0.2,QuickServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,QuickServiceRestaurant Bldg Occ,QuickServiceRestaurant Activity,,0.223,,QuickServiceRestaurant Infil Half On,409.6,0.1,0.2,0.7,QuickServiceRestaurant Gas Equip,28,0.25,0.3,0.3,QuickServiceRestaurant Bldg Equip,QuickServiceRestaurant HtgSetp Kitchen,QuickServiceRestaurant ClgSetp Kitchen,40,1250,0.032,49,0.2,0.05,QuickServiceRestaurant Bldg Swh,0.7,3300,0.1221241016,0.338,575.7279077,0.5024115756,,QuickServiceRestaurant Kitchen Exhaust,,,,
DOE Ref 1980-2004,QuickServiceRestaurant,Dining,31_169_34,DOE Ref 1980-2004,QuickServiceRestaurant,Dining,DOE Ref 1980-2004QuickServiceRestaurantDining,1.44,,,,0,0.37,0.2,QuickServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,70,QuickServiceRestaurant Bldg Occ,QuickServiceRestaurant Activity,,0.223,,QuickServiceRestaurant Infil Half On,,,,,,12,0.25,0.3,0,QuickServiceRestaurant Bldg Equip,QuickServiceRestaurant HtgSetp,QuickServiceRestaurant ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,QuickServiceRestaurant,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,,,,,,,,,,1,Always On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Retail,Retail,171_222_78,DOE Ref 1980-2004,Retail,Retail,DOE Ref 1980-2004RetailRetail,3.37,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,Specialty Shops,"Clothiers, furniture","ASHRAE 62.1-1999Specialty ShopsClothiers, furniture",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.2232,,,Retail Infil Half On,,,,,,0.3,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Retail,Point_of_Sale,171_222_78,DOE Ref 1980-2004,Retail,Point_of_Sale,DOE Ref 1980-2004RetailPoint_of_Sale,3.37,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.2232,,,Retail Infil Half On,,,,,,2,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Retail,Entry,169_31_31,DOE Ref 1980-2004,Retail,Entry,DOE Ref 1980-2004RetailEntry,3.37,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.2232,,,Retail Infil Half On,,,,,,0,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail FRONT ENTRY COOLING,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Retail,Back_Space,120_149_230,DOE Ref 1980-2004,Retail,Back_Space,DOE Ref 1980-2004RetailBack_Space,1.17,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Storage rooms,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsStorage rooms",0.15,0,,,3.33,Retail Bldg Occ,Retail Activity,0.2232,,,Retail Infil Half On,,,,,,0.75,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Restroom,169_169_31,DOE Ref 1980-2004,SecondarySchool,Restroom,DOE Ref 1980-2004SecondarySchoolRestroom,0.89,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,9.29,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.37,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,52.2,2260,0.02309734513,43.3,0.2,0.05,SecondarySchool SWH,0.2812153844,635.6645979,0.04882618419,0.338,110.3676344,0.5,,,,,,
DOE Ref 1980-2004,SecondarySchool,Office,120_230_199,DOE Ref 1980-2004,SecondarySchool,Office,DOE Ref 1980-2004SecondarySchoolOffice,1.87,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,SecondarySchool Office Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,1,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Mechanical,41_31_169,DOE Ref 1980-2004,SecondarySchool,Mechanical,DOE Ref 1980-2004SecondarySchoolMechanical,0.75,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0.93,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.37,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Lobby,230_157_120,DOE Ref 1980-2004,SecondarySchool,Lobby,DOE Ref 1980-2004SecondarySchoolLobby,1.11,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,0,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.37,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Library,230_196_120,DOE Ref 1980-2004,SecondarySchool,Library,DOE Ref 1980-2004SecondarySchoolLibrary,1.52,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Libraries,ASHRAE 62.1-1999EducationLibraries,0,16.95,,,21.34,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.93,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Kitchen,78_222_133,DOE Ref 1980-2004,SecondarySchool,Kitchen,DOE Ref 1980-2004SecondarySchoolKitchen,1.56,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,15.48,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,354.9,0.1,0.2,0.7,SecondarySchool Kitchen Gas,20.65,0.25,0.3,0.2,SecondarySchool Kitchen Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,133,2325,0.05720430108,49,0.2,0.05,SecondarySchool SWH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,SecondarySchool Kitchen Exhaust,,,,
DOE Ref 1980-2004,SecondarySchool,Gym,154_230_120,DOE Ref 1980-2004,SecondarySchool,Gym,DOE Ref 1980-2004SecondarySchoolGym,1.06,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,92.94,SecondarySchool Gym Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.46,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,159.5,21269,0.007499177206,43.3,0.2,0.05,SecondarySchool SWH Showers,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Gym - audience,154_230_120,DOE Ref 1980-2004,SecondarySchool,Gym,DOE Ref 1980-2004SecondarySchoolGym,1.06,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,27.9,SecondarySchool Gym Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.46,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,159.5,21269,0.007499177206,43.3,0.2,0.05,SecondarySchool SWH Showers,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Corridor,169_31_31,DOE Ref 1980-2004,SecondarySchool,Corridor,DOE Ref 1980-2004SecondarySchoolCorridor,0.86,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,9.31,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.37,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Classroom,120_230_199,DOE Ref 1980-2004,SecondarySchool,Classroom,DOE Ref 1980-2004SecondarySchoolClassroom,2,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Classroom,ASHRAE 62.1-1999EducationClassroom,0,16.95,,,23.22,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.93,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Cafeteria,31_169_34,DOE Ref 1980-2004,SecondarySchool,Cafeteria,DOE Ref 1980-2004SecondarySchoolCafeteria,1.34,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,66.84,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,1.79,0,0.5,0,SecondarySchool Kitchen Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SecondarySchool,Auditorium,230_196_120,DOE Ref 1980-2004,SecondarySchool,Auditorium,DOE Ref 1980-2004SecondarySchoolAuditorium,1.12,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Auditorium,ASHRAE 62.1-1999EducationAuditorium,0,15,,,92.94,SecondarySchool Auditorium Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.46,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Attic,120_149_230,DOE Ref 1980-2004,SmallHotel,Attic,DOE Ref 1980-2004SmallHotelAttic,0,,,,,,,,,,,,,,,,,,,,0.2232,,Always On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Corridor,169_31_31,DOE Ref 1980-2004,SmallHotel,Corridor,DOE Ref 1980-2004SmallHotelCorridor,0.86,,,,0,0.7,0.2,Always On,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Elec/MechRoom,41_31_169,DOE Ref 1980-2004,SmallHotel,Elec/MechRoom,DOE Ref 1980-2004SmallHotelElec/MechRoom,0,,,,,,,,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,,,0.2232,,SmallHotel Infil Half On,,,,,,198.2,0,0.5,0,SmallHotel BLDG ELEVATORS,,,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,ElevatorCore,41_31_169,DOE Ref 1980-2004,SmallHotel,ElevatorCore,DOE Ref 1980-2004SmallHotelElevatorCore,0,,,,,,,,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,,,,0.2232,,SmallHotel Infil Half On,,,,,,,0,0.5,0,SmallHotel BLDG ELEVATORS,,,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Exercise,154_230_120,DOE Ref 1980-2004,SmallHotel,Exercise,DOE Ref 1980-2004SmallHotelExercise,1.37,,,,0,0.7,0.2,SmallHotel Exercise Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,31.33,SmallHotel Exercise Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.07,0,0.5,0,SmallHotel Exercise Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,GuestLounge,230_157_120,DOE Ref 1980-2004,SmallHotel,GuestLounge,DOE Ref 1980-2004SmallHotelGuestLounge,1.31,,,,0,0.7,0.2,SmallHotel StaffLounge Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,30,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.43,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,GuestRoom,78_167_222,DOE Ref 1980-2004,SmallHotel,GuestRoom,DOE Ref 1980-2004SmallHotelGuestRoom,1.74,,,,0,0.7,0.2,SmallHotel GuestRoom Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Living rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLiving rooms",0.085,0,,,3.97,SmallHotel GuestRoom Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.33,0,0.5,0,SmallHotel GuestRoom Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,1.75,351,0.004985754986,43.3,0.2,0.05,HotelSmall GuestRoom_SHW_Sch,,,,,,,,,,Yes,,
