Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
DOE Ref 1980-2004,SmallHotel,Laundry,120_149_230,DOE Ref 1980-2004,SmallHotel,Laundry,DOE Ref 1980-2004SmallHotelLaundry,1.04,,,,0,0.7,0.2,SmallHotel Laundry Light,ASHRAE 62.1-1999,"Dry Cleaners, Laundries",Commercial Laundry,"ASHRAE 62.1-1999Dry Cleaners, LaundriesCommercial Laundry",0,25,,,10,SmallHotel Laundry Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,58.4,0,0.2,0.5,SmallHotel Laundry Gas,2.03,0,0.5,0,SmallHotel Laundry Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,67.5,1053,0.0641025641,60,0.2,0.05,HotelSmall LaundryRoom_SHW_Sch,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Mechanical,41_31_169,DOE Ref 1980-2004,SmallHotel,Mechanical,DOE Ref 1980-2004SmallHotelMechanical,0.96,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,0,0.2,0.5,,0,0,0.2,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Meeting,230_196_120,DOE Ref 1980-2004,SmallHotel,Meeting,DOE Ref 1980-2004SmallHotelMeeting,2.13,,,,0,0.7,0.2,SmallHotel Meeting Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Conference rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesConference rooms",0,20,,,50,SmallHotel Meeting Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.2,0,0.5,0,SmallHotel Meeting Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Office,120_230_199,DOE Ref 1980-2004,SmallHotel,Office,DOE Ref 1980-2004SmallHotelOffice,2.01,,,,0,0.7,0.2,SmallHotel Office Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,7.14,SmallHotel Office Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.2,0,0.5,0,SmallHotel Office Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,PublicRestroom,169_169_31,DOE Ref 1980-2004,SmallHotel,PublicRestroom,DOE Ref 1980-2004SmallHotelPublicRestroom,1.1,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,2.85,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,1.139566144,400,0.1978578326,0.338,69.45023196,0.5,,,,,,
DOE Ref 1980-2004,SmallHotel,StaffLounge,31_169_34,DOE Ref 1980-2004,SmallHotel,StaffLounge,DOE Ref 1980-2004SmallHotelStaffLounge,1.65,,,,0,0.7,0.2,SmallHotel StaffLounge Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,31.34,SmallHotel StaffLounge Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,7.17,0,0.5,0,SmallHotel StaffLounge Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Stair,230_157_120,DOE Ref 1980-2004,SmallHotel,Stair,DOE Ref 1980-2004SmallHotelStair,0.82,,,,0,0.7,0.2,Always On,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel UnitHeater HtgSP Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SmallHotel,Storage,120_149_230,DOE Ref 1980-2004,SmallHotel,Storage,DOE Ref 1980-2004SmallHotelStorage,0.45,,,,0,0.7,0.2,SmallHotel Storage Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel UnitHeater HtgSP Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,StripMall,Strip mall - type 1,171_222_78,DOE Ref 1980-2004,StripMall,WholeBuilding,DOE Ref 1980-2004StripMallWholeBuilding,5.60,,,,0,0.7,0.2,StripMall Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,StripMall Bldg Occ,StripMall Activity,0.22303105,,,StripMall Infil Half On,,,,,,0.4,0,0.5,0,StripMall Bldg Equip,StripMall HtgSetp,StripMall ClgSetp,1.8,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,StripMall,Strip mall - type 2,171_222_78,DOE Ref 1980-2004,StripMall,WholeBuilding,DOE Ref 1980-2004StripMallWholeBuilding,3.30,,,,0,0.7,0.2,StripMall Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,StripMall Bldg Occ,StripMall Activity,0.22303105,,,StripMall Infil Half On,,,,,,0.4,0,0.5,0,StripMall Bldg Equip,StripMall HtgSetp,StripMall ClgSetp,1.8,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,StripMall,Strip mall - type 3,171_222_78,DOE Ref 1980-2004,StripMall,WholeBuilding,DOE Ref 1980-2004StripMallWholeBuilding,2.70,,,,0,0.7,0.2,StripMall Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,StripMall Bldg Occ,StripMall Activity,0.22303105,,,StripMall Infil Half On,,,,,,0.4,0,0.5,0,StripMall Bldg Equip,StripMall HtgSetp,StripMall ClgSetp,1.8,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SuperMarket,Sales/Produce,230_196_120,DOE Ref 1980-2004,SuperMarket,Sales/Produce,DOE Ref 1980-2004SuperMarketSales/Produce,2.78,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Specialty Shops,Supermarket,ASHRAE 62.1-1999Specialty ShopsSupermarket,0,15,,,8,SuperMarket Bldg Occ,SuperMarket Activity,,0.2232,,SuperMarket Infil Half On,,,,,,0.5,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SuperMarket,Office,120_230_199,DOE Ref 1980-2004,SuperMarket,Office,DOE Ref 1980-2004SuperMarketOffice,1.98,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,SuperMarket Bldg Occ,SuperMarket Activity,,0.2232,,SuperMarket Infil Half On,,,,,,0.75,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SuperMarket,DryStorage,120_149_230,DOE Ref 1980-2004,SuperMarket,DryStorage,DOE Ref 1980-2004SuperMarketDryStorage,1.1,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Shipping and receiving,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsShipping and receiving",0.15,0,,,3.33,SuperMarket Bldg Occ,SuperMarket Activity,,0.2232,,SuperMarket Infil Half On,,,,,,0.75,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,SuperMarket,Deli/Bakery,31_169_34,DOE Ref 1980-2004,SuperMarket,Deli/Bakery,DOE Ref 1980-2004SuperMarketDeli/Bakery,2.78,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Specialty Shops,Supermarket,ASHRAE 62.1-1999Specialty ShopsSupermarket,0,15,,,8,SuperMarket Bldg Occ,SuperMarket Activity,,0.2232,,SuperMarket Infil Half On,8.53,0,0.5,0,SuperMarket Bldg Equip,5,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,5,2334.5,0.00214178625,49,0.2,0.05,SuperMarket SWH,1.240251823,3000,0.215339442,0.338,520.8767397,0.5,,SuperMarket_Deli_Exhaust,,,,
DOE Ref 1980-2004,Warehouse,Office,120_230_199,DOE Ref 1980-2004,Warehouse,Office,DOE Ref 1980-2004WarehouseOffice,2.0150669,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,1.96,Warehouse Bldg Occ,Warehouse Activity,0.2232,,,Always On,,,,,,0.7497275,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp,Warehouse Cooling Setpoint,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Warehouse,Fine,120_149_230,DOE Ref 1980-2004,Warehouse,Fine,DOE Ref 1980-2004WarehouseFine,1.0813914,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Warehouses,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsWarehouses",0.05,0,,,0,Warehouse Bldg Occ,Warehouse Activity,0.2232,,,Always On,,,,,,0,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp FineStorage,Warehouse ClgSetp FineStorage,,,,,,,,,,,,,,,,,,,
DOE Ref 1980-2004,Warehouse,Bulk,41_31_169,DOE Ref 1980-2004,Warehouse,Bulk,DOE Ref 1980-2004WarehouseBulk,0.3102962,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Warehouses,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsWarehouses",0.05,0,,,0,Warehouse Bldg Occ,Warehouse Activity,0.2232,,,Always On,,,,,,0.2378318,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp BulkStorage,Warehouse ClgSetp BulkStorage,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,FullServiceRestaurant,Kitchen,78_222_133,DOE Ref Pre-1980,FullServiceRestaurant,Kitchen,DOE Ref Pre-1980FullServiceRestaurantKitchen,1.52,,,,0,0.7,0.2,FullServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,FullServiceRestaurant Bldg Occ,FullServiceRestaurant Activity,,0.223,,FullServiceRestaurant Infil Half On,378.75,0.1,0.2,0.7,FullServiceRestaurant Gas Equip,35,0.25,0.3,0.2,FullServiceRestaurant Bldg Equip,FullServiceRestaurant HtgSetp Kitchen,FullServiceRestaurant ClgSetp Kitchen,133,1501,0.08860759494,49,0.2,0.05,RestaurantSitDown BLDG_SWH_SCH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,FullServiceRestaurant Kitchen Exhaust,,,,
DOE Ref Pre-1980,FullServiceRestaurant,Dining,31_169_34,DOE Ref Pre-1980,FullServiceRestaurant,Dining,DOE Ref Pre-1980FullServiceRestaurantDining,2.54,,,,0,0.7,0.2,FullServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Dining Rooms,ASHRAE 62.1-1999Food and Beverage ServiceDining Rooms,0,20,,,67,FullServiceRestaurant Bldg Occ,FullServiceRestaurant Activity,,0.223,,FullServiceRestaurant Infil Half On,,,,,,5.6,0.25,0.3,0,FullServiceRestaurant Bldg Equip,FullServiceRestaurant HtgSetp,FullServiceRestaurant ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,Basement,120_230_199,DOE Ref Pre-1980,Basement,For Hospital,DOE Ref Pre-1980BasementFor Hospital,1.8,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Basement,For Hospital,ASHRAE 62.1-1999BasementFor Hospital,,21.186,,,2.5,Hospital BLDG_OCC_SCH,Hospital ACTIVITY_SCH,,0.2232,,Hospital Infil Quarter On,,,,,,0.749,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,Corridor,169_31_31,DOE Ref Pre-1980,Hospital,Corridor,DOE Ref Pre-1980HospitalCorridor,1.355,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,0,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,Dining,31_169_34,DOE Ref Pre-1980,Hospital,Dining,DOE Ref Pre-1980HospitalDining,2.575,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Food and Beverage Service,Dining Rooms,ASHRAE 62.1-1999Food and Beverage ServiceDining Rooms,0,20,,,10,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,ER_Exam,169_31_159,DOE Ref Pre-1980,Hospital,ER_Exam,DOE Ref Pre-1980HospitalER_Exam,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,20,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1.5,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,ER_NurseStn,31_162_169,DOE Ref Pre-1980,Hospital,ER_NurseStn,DOE Ref Pre-1980HospitalER_NurseStn,1.66,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,6.25,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1.36,0,0.5,0,Hospital Admin Equipment,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,ER_Trauma,169_31_159,DOE Ref Pre-1980,Hospital,ER_Trauma,DOE Ref Pre-1980HospitalER_Trauma,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,20,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,4,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,ER_Triage,169_31_159,DOE Ref Pre-1980,Hospital,ER_Triage,DOE Ref Pre-1980HospitalER_Triage,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,20,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,2.67,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,1,300,0.003333333333,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,ICU_NurseStn,31_162_169,DOE Ref Pre-1980,Hospital,ICU_NurseStn,DOE Ref Pre-1980HospitalICU_NurseStn,1.71,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office space,ASHRAE 62.1-1999OfficesOffice space,0,20,,,5,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,2,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,ICU_Open,78_167_222,DOE Ref Pre-1980,Hospital,ICU_Open,DOE Ref Pre-1980HospitalICU_Open,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,20,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,3,0,0.5,0,Hospital Admin Equipment,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,ICU_PatRm,78_167_222,DOE Ref Pre-1980,Hospital,ICU_PatRm,DOE Ref Pre-1980HospitalICU_PatRm,3.841,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Recovery and ICU,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRecovery and ICU",0.47,,,,5,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,3,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical HtgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,Kitchen,78_222_133,DOE Ref Pre-1980,Hospital,Kitchen,DOE Ref Pre-1980HospitalKitchen,1.42,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Kitchen,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesKitchen",0.371,,,,5,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,96.7,0.1,0.2,0.7,Hospital Kitchen Gas,7.5,0.2,0.5,0.1,Hospital Kitchen_Elec_Equip_SCH,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,150,10000,0.015,49,0.2,0.05,Hospital SWH Extd,0.7,5300,0.1221241016,0.338,924.6539123,0.5024115756,,Hospital Kitchen Exhaust,,,,
DOE Ref Pre-1980,Hospital,Lab,204_120_230,DOE Ref Pre-1980,Hospital,Lab,DOE Ref Pre-1980HospitalLab,2.1,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Laboratories,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesLaboratories",1.4,,,,5,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,4,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,2,2850,0.000701754386,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,Lobby,31_162_169,DOE Ref Pre-1980,Hospital,Lobby,DOE Ref Pre-1980HospitalLobby,1.03,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,7.14,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,0.1,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,NurseStn,31_162_169,DOE Ref Pre-1980,Hospital,NurseStn,DOE Ref Pre-1980HospitalNurseStn,1.458,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,7.14,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1.04,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,Office,120_230_199,DOE Ref Pre-1980,Hospital,Office,DOE Ref Pre-1980HospitalOffice,2.395,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,6.99,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,OR,169_31_159,DOE Ref Pre-1980,Hospital,OR,DOE Ref Pre-1980HospitalOR,9.745,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Operating rooms,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesOperating rooms",0.7,,,,5,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,4,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical ClgSetp,2,600,0.003333333333,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,PatCorridor,169_31_31,DOE Ref Pre-1980,Hospital,PatCorridor,DOE Ref Pre-1980HospitalPatCorridor,1.32,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,0,0,0.5,0,Hospital Admin Equipment,Hospital Critical HtgSetp,Hospital Critical ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,PatRoom,78_167_222,DOE Ref Pre-1980,Hospital,PatRoom,DOE Ref Pre-1980HospitalPatRoom,2.188,,,,0,0.7,0.2,Hospital Critical Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Patient rooms,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPatient rooms",0.47,,,,5,Hospital Critical Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,2,0,0.5,0,Hospital Critical Equip,Hospital Critical HtgSetp,Hospital Critical ClgSetp,1,280,0.003571428571,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,Yes,,
DOE Ref Pre-1980,Hospital,PhysTherapy,154_230_120,DOE Ref Pre-1980,Hospital,PhysTherapy,DOE Ref Pre-1980HospitalPhysTherapy,2.51,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPhysical therapy",0.47,0,,,5,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,1.5,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,1,5280,0.0001893939394,49,0.2,0.05,Hospital SWH,,,,,,,,,,,,
DOE Ref Pre-1980,Hospital,Radiology,136_78_222,DOE Ref Pre-1980,Hospital,Radiology,DOE Ref Pre-1980HospitalRadiology,2.21,,,,0,0.7,0.2,Hospital Admin Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Radiology,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesRadiology",0.7,,,,5,Hospital Bldg Occ,Hospital Activity,,0.2232,,Hospital Infil Quarter On,,,,,,4.93,0,0.5,0,Hospital Admin Equipment,Hospital Bldg HtgSetp,Hospital Bldg ClgSetp,1,5250,0.0001904761905,49,0.2,0.05,Hospital SWH Extd,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,Banquet,230_196_120,DOE Ref Pre-1980,LargeHotel,Banquet,DOE Ref Pre-1980LargeHotelBanquet,2.56,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dining rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDining rooms",0,21.2,,,67,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,6.3,0,0.5,0,LargeHotel Kitchen_Elec_Equip_SCH,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,1,,0.00001,2.00E+03,Always On,,,,
DOE Ref Pre-1980,LargeHotel,Basement,120_149_230,DOE Ref Pre-1980,LargeHotel,Basement,DOE Ref Pre-1980LargeHotelBasement,0.7,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,2.5,LargeHotel Common Occ,LargeHotel Activity,,,,,,,,,,0.5,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,Cafe,31_169_34,DOE Ref Pre-1980,LargeHotel,Cafe,DOE Ref Pre-1980LargeHotelCafe,2.56,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,67,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0.5,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,Corridor,169_31_31,DOE Ref Pre-1980,Hospital,Corridor,DOE Ref Pre-1980HospitalCorridor,1.22,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0,0,0.5,0,LargeHotel Bldg Equip,LargeHotel Corridor HtgSetp,LargeHotel Corridor ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,Corridor2,169_31_31,DOE Ref Pre-1980,Hospital,Corridor,DOE Ref Pre-1980HospitalCorridor,1.22,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0,0,0.5,0,LargeHotel Bldg Equip,LargeHotel Corridor HtgSetp,LargeHotel Corridor ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,GuestRoom,78_167_222,DOE Ref Pre-1980,LargeHotel,GuestRoom,DOE Ref Pre-1980LargeHotelGuestRoom,1.77,,,,0,0.7,0.2,LargeHotel GuestRoom_Ltg_Sch_Base,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,3.57,LargeHotel GuestRoom Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1.33,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,1.25,420,0.002976190476,43.3,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
DOE Ref Pre-1980,LargeHotel,GuestRoom2,78_167_222,DOE Ref Pre-1980,LargeHotel,GuestRoom,DOE Ref Pre-1980LargeHotelGuestRoom,1.77,,,,0,0.7,0.2,LargeHotel GuestRoom_Ltg_Sch_Base,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,5.68,LargeHotel GuestRoom Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1.33,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,23.743,264,0.08993560606,43.3,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
DOE Ref Pre-1980,LargeHotel,GuestRoom3,78_167_222,DOE Ref Pre-1980,LargeHotel,GuestRoom,DOE Ref Pre-1980LargeHotelGuestRoom,1.77,,,,0,0.7,0.2,LargeHotel GuestRoom_Ltg_Sch_Base,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,3.57,LargeHotel GuestRoom Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1.33,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,1.25,420,0.002976190476,43.3,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
DOE Ref Pre-1980,LargeHotel,GuestRoom4,78_167_222,DOE Ref Pre-1980,LargeHotel,GuestRoom,DOE Ref Pre-1980LargeHotelGuestRoom,1.77,,,,0,0.7,0.2,LargeHotel GuestRoom_Ltg_Sch_Base,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Dormitory sleeping areas,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesDormitory sleeping areas",0,15,,,5.68,LargeHotel GuestRoom Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1.33,0,0.5,0,LargeHotel GuestRoom Equip,LargeHotel GuestRoom HtgSetp,LargeHotel GuestRoom ClgSetp,11.247,264,0.04260227273,43.3,0.2,0.05,HotelLarge GuestRoom_SWH_Sch,,,,,,,,,,Yes,,
DOE Ref Pre-1980,LargeHotel,Kitchen,78_222_133,DOE Ref Pre-1980,LargeHotel,Kitchen,DOE Ref Pre-1980LargeHotelKitchen,1.56,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,511,0.1,0.2,0.7,LargeHotel Kitchen Gas,47.1989,0.2,0.5,0.1,LargeHotel Kitchen_Elec_Equip_SCH,LargeHotel Kitchen HtgSetp,LargeHotel Kitchen ClgSetp,133,1112,0.1196043165,49,0.2,0.05,HotelLarge BLDG_SWH_SCH,0.7,4000,0.12215,1,698,0.00001,9.42E+01,HotelLarge Kitchen_Exhaust_SCH,,,,
DOE Ref Pre-1980,LargeHotel,Laundry,120_149_230,DOE Ref Pre-1980,LargeHotel,Laundry,DOE Ref Pre-1980LargeHotelLaundry,1.14,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Dry Cleaners, Laundries",Commercial Laundry,"ASHRAE 62.1-1999Dry Cleaners, LaundriesCommercial Laundry",0,25,,,4,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,170,0,0.5,0,LargeHotel LaundryRoom Gas,5.73,0,0.5,0,LargeHotel LaundryRoom Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,156.6,840,0.1864285714,60,0.2,0.05,HotelLarge LaundryRoom_SWH_Sch_Pre2004,0.5952276391,500,0.1035696092,0.34,87,125,5.00E+02,Always On,,,,
DOE Ref Pre-1980,LargeHotel,Lobby,230_157_120,DOE Ref Pre-1980,LargeHotel,Lobby,DOE Ref Pre-1980LargeHotelLobby,1.88,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,30,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0.75,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,Mechanical,41_31_169,DOE Ref Pre-1980,LargeHotel,Mechanical,DOE Ref Pre-1980LargeHotelMechanical,0.8,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0.5,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,Retail,171_222_78,DOE Ref Pre-1980,LargeHotel,Retail,DOE Ref Pre-1980LargeHotelRetail,3.54,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,Retail2,171_222_78,DOE Ref Pre-1980,LargeHotel,Retail,DOE Ref Pre-1980LargeHotelRetail,3.54,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,1,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,LargeHotel,Storage,120_149_230,DOE Ref Pre-1980,LargeHotel,Storage,DOE Ref Pre-1980LargeHotelStorage,0.37,,,,0,0.7,0.2,LargeHotel Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Shipping and receiving,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsShipping and receiving",0.15,0,,,2,LargeHotel Common Occ,LargeHotel Activity,,0.2232,,LargeHotel Infil Quarter On,,,,,,0.25,0,0.5,0,LargeHotel Bldg Equip,LargeHotel HtgSetp,LargeHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,MidriseApartment,Apartment,78_167_222,DOE Ref Pre-1980,MidriseApartment,Apartment,DOE Ref Pre-1980MidriseApartmentApartment,0.36,,,,0,0,0,MidriseApartment Apartment Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Apartment,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesApartment",0,36,,,2.63,MidriseApartment Apartment Occ,MidriseApartment Activity,,0.223,,MidriseApartment Infil,,,,,,0.5,0,0.5,0,ApartmentMidRise EQP_APT_SCH,MidriseApartment Apartment HtgSetp,MidriseApartment Apartment ClgSetp,3.48,950,0.003663157895,43.3,0.2,0.05,ApartmentMidRise APT_DHW_SCH,,,,,,,,,,Yes,,
DOE Ref Pre-1980,MidriseApartment,Corridor,169_31_31,DOE Ref Pre-1980,MidriseApartment,Corridor,DOE Ref Pre-1980MidriseApartmentCorridor,0.92,,,,0,0,0,MidriseApartment Corridor Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,,,,0.223,,MidriseApartment Infil,,,,,,0,0,0.5,0,ApartmentMidRise BLDG_ELEVATORS Pre2004,MidriseApartment UnitHeater HtgSP Sch,MidriseApartment UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,MidriseApartment,Office,120_230_199,DOE Ref Pre-1980,MidriseApartment,Office,DOE Ref Pre-1980MidriseApartmentOffice,2.04,,,,0,0,0,MidriseApartment Office Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,2.11,MidriseApartment Office Occ,MidriseApartment Activity,,0.223,,MidriseApartment OFFICE Infil,,,,,,1.2,0,0.5,0,ApartmentMidRise EQP_OFF_SCH_Pre2004,MidriseApartment Office HtgSetp,MidriseApartment Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,WholeBuilding - Sm Office,120_230_199,DOE Ref Pre-1980,Office,WholeBuilding - Sm Office,DOE Ref Pre-1980OfficeWholeBuilding - Sm Office,1.81,,,,0,0.7,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Small Office Bldg Occ,Small Office Activity,,0.2232,,Small Office Infil Quarter On,,,,,,1,0,0.5,0,Small Office Bldg Equip,Small Office HtgSetp,Small Office ClgSetp,3,5502,0.0005452562704,43.3,0.2,0.05,Office SWH,,,,,,,,,,,,
DOE Ref Pre-1980,Office,WholeBuilding - Md Office,120_230_199,DOE Ref Pre-1980,Office,WholeBuilding - Md Office,DOE Ref Pre-1980OfficeWholeBuilding - Md Office,1.57,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Medium Office Bldg Occ,Medium Office Activity,0.2232,,,Medium Office Infil Quarter On,,,,,,1,0,0.5,0,Medium Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,29.67,53628,0.0005532557619,43.3,0.2,0.05,Medium Office Bldg Swh,,,,,,,,,,,,
DOE Ref Pre-1980,Office,WholeBuilding - Lg Office,120_230_199,DOE Ref Pre-1980,Office,WholeBuilding - Lg Office,DOE Ref Pre-1980OfficeWholeBuilding - Lg Office,1.5,,,,0,0.7,0.2,Large Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,Large Office Bldg Occ,Large Office Activity,0.2232,,,Large Office Infil Quarter On,,,,,,1,0,0.5,0,Large Office Bldg Equip,Large Office HtgSetp,Large Office ClgSetp,63.9,498588,0.0001281619293,43.3,0.2,0.05,Office SWH,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Vending,230_157_120,DOE Ref Pre-1980,Office,Vending,DOE Ref Pre-1980OfficeVending,0.95,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,3.85,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Storage,120_149_230,DOE Ref Pre-1980,Office,Storage,DOE Ref Pre-1980OfficeStorage,1.539,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Stair,230_157_120,DOE Ref Pre-1980,Office,Stair,DOE Ref Pre-1980OfficeStair,1.14,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Restroom,169_169_31,DOE Ref Pre-1980,Office,Restroom,DOE Ref Pre-1980OfficeRestroom,1.71,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,10,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.27,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,43.3,0.2,0.05,Medium Office Bldg Occ,,,,,,,,,,,,
DOE Ref Pre-1980,Office,PrintRoom,41_31_169,DOE Ref Pre-1980,Office,PrintRoom,DOE Ref Pre-1980OfficePrintRoom,1.881,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,10,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,5.4,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,OpenOffice,120_230_199,DOE Ref Pre-1980,Office,OpenOffice,DOE Ref Pre-1980OfficeOpenOffice,2.09,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5.25,Office Work Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.96,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Lobby,230_157_120,DOE Ref Pre-1980,Office,Lobby,DOE Ref Pre-1980OfficeLobby,2.47,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,10,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.27,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,IT_Room,41_31_169,DOE Ref Pre-1980,Office,IT_Room,DOE Ref Pre-1980OfficeIT_Room,2.09,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,5,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,2,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Elec/MechRoom,41_31_169,DOE Ref Pre-1980,Office,Elec/MechRoom,DOE Ref Pre-1980OfficeElec/MechRoom,2.85,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,0,,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.27,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Corridor,169_31_31,DOE Ref Pre-1980,Office,Corridor,DOE Ref Pre-1980OfficeCorridor,0.95,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,1,Office Work Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.29,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Conference,230_196_120,DOE Ref Pre-1980,Office,Conference,DOE Ref Pre-1980OfficeConference,2.47,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Conference rooms,ASHRAE 62.1-1999OfficesConference rooms,0,20,,,50,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,1,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,ClosedOffice,120_230_199,DOE Ref Pre-1980,Office,ClosedOffice,DOE Ref Pre-1980OfficeClosedOffice,2.09,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.75,Office Work Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,0.87,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,BreakRoom,230_157_120,DOE Ref Pre-1980,Office,BreakRoom,DOE Ref Pre-1980OfficeBreakRoom,2.28,,,,0.4,0.4,0.2,Office Bldg Light,ASHRAE 62.1-1999,Offices,Reception Areas,ASHRAE 62.1-1999OfficesReception Areas,0,15,,,50,Office Misc Occ,Office Activity,,0.2232,,Office Infil Quarter On,,,,,,5.63,0,0.5,0,Office Bldg Equip,Medium Office HtgSetp,Medium Office ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Office,Attic,120_149_230,,,,,,,,,,,,,,,,,#N/A,#N/A,#N/A,,,,,,0.2232,,Small Office Infil Quarter On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Anesthesia,204_120_230,DOE Ref Pre-1980,Outpatient,Anesthesia,DOE Ref Pre-1980OutpatientAnesthesia,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"Nursery, Exam","GGHC v2.2Health CareNursery, Exam",0.45,,,8,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,108,0.009259259259,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,1.333334624,144,0.5048215295,0.31,54.52067242,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref Pre-1980,Outpatient,BioHazard,204_120_230,DOE Ref Pre-1980,Outpatient,BioHazard,DOE Ref Pre-1980OutpatientBioHazard,1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Bedpan Room,GGHC v2.2Health CareBedpan Room,0.15,,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Cafe,31_169_34,DOE Ref Pre-1980,Outpatient,Cafe,DOE Ref Pre-1980OutpatientCafe,1.3,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,92.9,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,CleanWork,204_120_230,DOE Ref Pre-1980,Outpatient,CleanWork,DOE Ref Pre-1980OutpatientCleanWork,1.3,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,Clean Utility / Workroom,GGHC v2.2Health CareClean Utility / Workroom,0.3,,,4,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Conference,230_196_120,DOE Ref Pre-1980,Outpatient,Conference,DOE Ref Pre-1980OutpatientConference,1.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Conference rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesConference rooms",0,20,,,46.45,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,DressingRoom,136_78_222,DOE Ref Pre-1980,Outpatient,DressingRoom,DOE Ref Pre-1980OutpatientDressingRoom,1.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Elec/MechRoom,41_31_169,DOE Ref Pre-1980,Outpatient,Elec/MechRoom,DOE Ref Pre-1980OutpatientElec/MechRoom,0.7,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,5,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,ElevatorPumpRoom,41_31_169,DOE Ref Pre-1980,Outpatient,Elec/MechRoom,DOE Ref Pre-1980OutpatientElec/MechRoom,0.7,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0,0,0.1,0.9,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Exam,136_78_222,DOE Ref Pre-1980,Outpatient,Exam,DOE Ref Pre-1980OutpatientExam,1.6,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"Special Procedure Room, Diagnostic","GGHC v2.2Health CareSpecial Procedure Room, Diagnostic",0.3,,,6,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Hall,169_31_31,DOE Ref Pre-1980,Outpatient,Hall,DOE Ref Pre-1980OutpatientHall,0.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,,,Outpatient Infil,,,,,,0.4,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Hall_infil,169_31_31,DOE Ref Pre-1980,Outpatient,Hall,DOE Ref Pre-1980OutpatientHall,0.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0.4,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,IT_Room,41_31_169,DOE Ref Pre-1980,Outpatient,IT_Room,DOE Ref Pre-1980OutpatientIT_Room,1.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Telecommunication centers and data entry areas,ASHRAE 62.1-1999OfficesTelecommunication centers and data entry areas,0,20,,,4.65,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Janitor,120_149_230,DOE Ref Pre-1980,Outpatient,Janitor,DOE Ref Pre-1980OutpatientJanitor,1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Lobby,230_157_120,DOE Ref Pre-1980,Outpatient,Lobby,DOE Ref Pre-1980OutpatientLobby,1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,27.9,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,LockerRoom,169_169_31,DOE Ref Pre-1980,Outpatient,LockerRoom,DOE Ref Pre-1980OutpatientLockerRoom,0.9,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,13.93,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,3,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Lounge,230_157_120,DOE Ref Pre-1980,Outpatient,Lounge,DOE Ref Pre-1980OutpatientLounge,0.9,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,13.93,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,3,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,MedGas,204_120_230,DOE Ref Pre-1980,Outpatient,MedGas,DOE Ref Pre-1980OutpatientMedGas,1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Storage rooms,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsStorage rooms",0.15,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,MRI,169_31_159,DOE Ref Pre-1980,Outpatient,MRI,DOE Ref Pre-1980OutpatientMRI,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,53.3,0,0.5,0,Outpatient Radiology Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,440,0.002272727273,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,1.000000968,440,0.3786161471,0.31,166.5909435,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref Pre-1980,Outpatient,MRI_Control,136_78_222,DOE Ref Pre-1980,Outpatient,MRI_Control,DOE Ref Pre-1980OutpatientMRI_Control,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,,,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,168,0.005952380952,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,1.000000968,168,0.3786161471,0.31,63.60745116,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref Pre-1980,Outpatient,NurseStation,31_162_169,DOE Ref Pre-1980,Outpatient,NurseStation,DOE Ref Pre-1980OutpatientNurseStation,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Office,120_230_199,DOE Ref Pre-1980,Outpatient,Office,DOE Ref Pre-1980OutpatientOffice,1.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,OR,169_31_159,DOE Ref Pre-1980,Outpatient,OR,DOE Ref Pre-1980OutpatientOR,7,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Patient rooms,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPatient rooms",0.47,,,15,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,23.87,0,0,0.5,Outpatient Bldg Equip,4,0,0.5,0,Outpatient Bldg Equip,Outpatient OR HtgSetp,Outpatient OR ClgSetp,6,472,0.01271186441,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
