Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
DOE Ref Pre-1980,Outpatient,PACU,169_31_159,DOE Ref Pre-1980,Outpatient,PACU,DOE Ref Pre-1980OutpatientPACU,2.3,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,"Hospitals, Nursing and Convalescent Homes",PACU/Pre-Op Outpatient,"GGHC v2.2Hospitals, Nursing and Convalescent HomesPACU/Pre-Op Outpatient",0.333,0,,6,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,3,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,316,0.003164556962,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,PhysicalTherapy,154_230_120,DOE Ref Pre-1980,Outpatient,PhysicalTherapy,DOE Ref Pre-1980OutpatientPhysicalTherapy,1.6,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Physical therapy,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPhysical therapy",0.47,0,,6,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.5,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,946,0.001057082452,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,PreOp,169_31_159,DOE Ref Pre-1980,Outpatient,PreOp,DOE Ref Pre-1980OutpatientPreOp,1.4,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,"Hospitals, Nursing and Convalescent Homes",PACU/Pre-Op Outpatient,"GGHC v2.2Hospitals, Nursing and Convalescent HomesPACU/Pre-Op Outpatient",0.333,0,,6,9.29,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,263.5,0.003795066414,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,ProcedureRoom,169_31_159,DOE Ref Pre-1980,Outpatient,ProcedureRoom,DOE Ref Pre-1980OutpatientProcedureRoom,1.6,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Patient rooms,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesPatient rooms",0.47,,,15,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,3,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,285,0.00350877193,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Reception,230_157_120,DOE Ref Pre-1980,Outpatient,Lobby,DOE Ref Pre-1980OutpatientLobby,1,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,27.9,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.1,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Soil Work,204_120_230,DOE Ref Pre-1980,Outpatient,Soil Work,DOE Ref Pre-1980OutpatientSoil Work,0.9,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,"Hospitals, Nursing and Convalescent Homes",Soil work Outpatient,"ASHRAE 62.1-1999Hospitals, Nursing and Convalescent HomesSoil work Outpatient",0.556,0,,10,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,2,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,1.66666828,210,0.6310269118,0.31,79.50931395,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref Pre-1980,Outpatient,Stair,230_157_120,DOE Ref Pre-1980,Outpatient,Stair,DOE Ref Pre-1980OutpatientStair,0.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,,1,Outpatient Infil,,,,,,0,0,0.5,0,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Toilet,169_169_31,DOE Ref Pre-1980,Outpatient,Toilet,DOE Ref Pre-1980OutpatientToilet,0.8,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0.7,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,1.66666828,90,0.6310269118,0.31,34.07542026,1,,Outpatient_FirstFlr_Exhaust,,,,
DOE Ref Pre-1980,Outpatient,Undeveloped,120_149_230,ASHRAE 90.1-1999,Attics,General,ASHRAE 90.1-1999AtticsGeneral,0,,,,0,0.7,0.2,Outpatient Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,0,0,0.3,0.7,Outpatient Bldg Equip,Outpatient HtgSetp,Outpatient ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Outpatient,Xray,169_31_159,DOE Ref Pre-1980,Outpatient,Xray,DOE Ref Pre-1980OutpatientXray,2.1,,,,0,0.7,0.2,Outpatient Bldg Light,GGHC v2.2,Health Care,"X-ray, Diagnostic and Treatment","GGHC v2.2Health CareX-ray, Diagnostic and Treatment",0.3,,,,18.58,Outpatient Bldg Occ,Outpatient Activity,,0.2232,,Outpatient Infil,,,,,,1.3,0,0.5,0,Outpatient Radiology Equip,Outpatient HtgSetp,Outpatient ClgSetp,1,900,0.001111111111,43.3,0.2,0.05,OutPatientHealthCare BLDG_SWH_SCH_Pre2004,,,,,,,,,,,,
DOE Ref Pre-1980,PrimarySchool,Restroom,169_169_31,DOE Ref Pre-1980,PrimarySchool,Restroom,DOE Ref Pre-1980PrimarySchoolRestroom,0.9,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,9.29,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.37,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,56.5,2045,0.02762836186,43.3,0.2,0.05,PrimarySchool SWH,0.293378305,600,0.05093797833,0.338,104.1753479,0.5,,,,,,
DOE Ref Pre-1980,PrimarySchool,Office,120_230_199,DOE Ref Pre-1980,PrimarySchool,Office,DOE Ref Pre-1980PrimarySchoolOffice,1.89,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,1,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,PrimarySchool,Mechanical,41_31_169,DOE Ref Pre-1980,PrimarySchool,Mechanical,DOE Ref Pre-1980PrimarySchoolMechanical,0.77,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0.93,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.37,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,PrimarySchool,Lobby,230_157_120,DOE Ref Pre-1980,PrimarySchool,Lobby,DOE Ref Pre-1980PrimarySchoolLobby,1.14,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,0,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.37,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,PrimarySchool,Library,230_196_120,DOE Ref Pre-1980,PrimarySchool,Library,DOE Ref Pre-1980PrimarySchoolLibrary,2.11,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Libraries,ASHRAE 62.1-1999EducationLibraries,0,16.95,,,21.36,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,1.39,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,PrimarySchool,Kitchen,78_222_133,DOE Ref Pre-1980,PrimarySchool,Kitchen,DOE Ref Pre-1980PrimarySchoolKitchen,1.6,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,13.93,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,302.6,0.1,0.2,0.7,PrimarySchool Kitchen Gas,17.7,0.25,0.3,0.2,PrimarySchool Kitchen Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,100,1808,0.05530973451,49,0.2,0.05,PrimarySchool SWH,0.7,3300,0.1215379059,0.338,572.9644137,0.5,,PrimarySchool Kitchen Exhaust,,,,
DOE Ref Pre-1980,PrimarySchool,Gym,154_230_120,DOE Ref Pre-1980,PrimarySchool,Gym,DOE Ref Pre-1980PrimarySchoolGym,1.07,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,27.9,PrimarySchool Gym Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.46,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,PrimarySchool,Corridor,169_31_31,DOE Ref Pre-1980,PrimarySchool,Corridor,DOE Ref Pre-1980PrimarySchoolCorridor,0.9,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,9.29,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,0.37,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool BathCorrMechKitchen HtgSetp,PrimarySchool BathCorrMechKitchen ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,PrimarySchool,Classroom,120_230_199,DOE Ref Pre-1980,PrimarySchool,Classroom,DOE Ref Pre-1980PrimarySchoolClassroom,2,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Education,Classroom,ASHRAE 62.1-1999EducationClassroom,0,16.95,,,23.22,PrimarySchool Bldg Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,1.39,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,PrimarySchool,Cafeteria,31_169_34,DOE Ref Pre-1980,PrimarySchool,Cafeteria,DOE Ref Pre-1980PrimarySchoolCafeteria,1.4,,,,0,0.37,0.2,PrimarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,66.67,PrimarySchool Cafeteria Occ,PrimarySchool Activity,,0.2232,,PrimarySchool Infil,,,,,,2.36,0,0.5,0,PrimarySchool Bldg Equip,PrimarySchool HtgSetp,PrimarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,QuickServiceRestaurant,Kitchen,78_222_133,DOE Ref Pre-1980,QuickServiceRestaurant,Kitchen,DOE Ref Pre-1980QuickServiceRestaurantKitchen,2.24,,,,0,0.7,0.2,QuickServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,5,QuickServiceRestaurant Bldg Occ,QuickServiceRestaurant Activity,,0.223,,QuickServiceRestaurant Infil Half On,409.6,0.1,0.2,0.7,QuickServiceRestaurant Gas Equip,28,0.25,0.3,0.3,QuickServiceRestaurant Bldg Equip,QuickServiceRestaurant HtgSetp Kitchen,QuickServiceRestaurant ClgSetp Kitchen,40,1250,0.032,49,0.2,0.05,QuickServiceRestaurant Bldg Swh,0.7,3300,0.1221241016,0.338,575.7279077,0.5024115756,,QuickServiceRestaurant Kitchen Exhaust,,,,
DOE Ref Pre-1980,QuickServiceRestaurant,Dining,31_169_34,DOE Ref Pre-1980,QuickServiceRestaurant,Dining,DOE Ref Pre-1980QuickServiceRestaurantDining,3.7,,,,0,0.37,0.2,QuickServiceRestaurant Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,70,QuickServiceRestaurant Bldg Occ,QuickServiceRestaurant Activity,,0.223,,QuickServiceRestaurant Infil Half On,,,,,,12,0.25,0.3,0,QuickServiceRestaurant Bldg Equip,QuickServiceRestaurant HtgSetp,QuickServiceRestaurant ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Retail,Retail,171_222_78,DOE Ref Pre-1980,Retail,Retail,DOE Ref Pre-1980RetailRetail,3.37,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,Specialty Shops,"Clothiers, furniture","ASHRAE 62.1-1999Specialty ShopsClothiers, furniture",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.2232,,,Retail Infil Half On,,,,,,0.3,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Retail,Point_of_Sale,171_222_78,DOE Ref Pre-1980,Retail,Point_of_Sale,DOE Ref Pre-1980RetailPoint_of_Sale,3.37,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.2232,,,Retail Infil Half On,,,,,,2,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Retail,Entry,169_31_31,DOE Ref Pre-1980,Retail,Entry,DOE Ref Pre-1980RetailEntry,3.37,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,Retail Bldg Occ,Retail Activity,0.2232,,,Retail Infil Half On,,,,,,0,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail FRONT ENTRY COOLING,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Retail,Back_Space,120_149_230,DOE Ref Pre-1980,Retail,Back_Space,DOE Ref Pre-1980RetailBack_Space,1.17,,,,0,0.7,0.2,Retail Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Storage rooms,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsStorage rooms",0.15,0,,,3.33,Retail Bldg Occ,Retail Activity,0.2232,,,Retail Infil Half On,,,,,,0.75,0,0.5,0,Retail Bldg Equip,Retail HtgSetp,Retail ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Restroom,169_169_31,DOE Ref Pre-1980,SecondarySchool,Restroom,DOE Ref Pre-1980SecondarySchoolRestroom,0.89,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms (Assume 12 toilet/625 ft^2),ASHRAE 62.1-1999Public SpacesPublic restrooms (Assume 12 toilet/625 ft^2),0.96,0,,,9.29,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.37,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,52.2,2260,0.02309734513,43.3,0.2,0.05,SecondarySchool SWH,0.2812153844,635.6645979,0.04882618419,0.338,110.3676344,0.5,,,,,,
DOE Ref Pre-1980,SecondarySchool,Office,120_230_199,DOE Ref Pre-1980,SecondarySchool,Office,DOE Ref Pre-1980SecondarySchoolOffice,1.87,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,4.65,SecondarySchool Office Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,1,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Mechanical,41_31_169,DOE Ref Pre-1980,SecondarySchool,Mechanical,DOE Ref Pre-1980SecondarySchoolMechanical,0.75,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0.93,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.37,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Lobby,230_157_120,DOE Ref Pre-1980,SecondarySchool,Lobby,DOE Ref Pre-1980SecondarySchoolLobby,1.11,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,0,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.37,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Library,230_196_120,DOE Ref Pre-1980,SecondarySchool,Library,DOE Ref Pre-1980SecondarySchoolLibrary,1.52,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Libraries,ASHRAE 62.1-1999EducationLibraries,0,16.95,,,21.34,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.93,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Kitchen,78_222_133,DOE Ref Pre-1980,SecondarySchool,Kitchen,DOE Ref Pre-1980SecondarySchoolKitchen,1.56,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,Kitchens (cooking),ASHRAE 62.1-1999Food and Beverage ServiceKitchens (cooking),0.47,0,,,15.48,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,354.9,0.1,0.2,0.7,SecondarySchool Kitchen Gas,20.65,0.25,0.3,0.2,SecondarySchool Kitchen Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,133,2325,0.05720430108,49,0.2,0.05,SecondarySchool SWH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,SecondarySchool Kitchen Exhaust,,,,
DOE Ref Pre-1980,SecondarySchool,Gym,154_230_120,DOE Ref Pre-1980,SecondarySchool,Gym,DOE Ref Pre-1980SecondarySchoolGym,1.06,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,92.94,SecondarySchool Gym Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.46,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,159.5,21269,0.007499177206,43.3,0.2,0.05,SecondarySchool SWH Showers,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Gym - audience,154_230_120,DOE Ref Pre-1980,SecondarySchool,Gym,DOE Ref Pre-1980SecondarySchoolGym,1.06,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,27.9,SecondarySchool Gym Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.46,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,159.5,21269,0.007499177206,43.3,0.2,0.05,SecondarySchool SWH Showers,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Corridor,169_31_31,DOE Ref Pre-1980,SecondarySchool,Corridor,DOE Ref Pre-1980SecondarySchoolCorridor,0.86,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Corridors,ASHRAE 62.1-1999EducationCorridors,0.1,0,,,9.31,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.37,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp BathCorrMechKitchen,SecondarySchool ClgSetp BathCorrMechKitchen,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Classroom,120_230_199,DOE Ref Pre-1980,SecondarySchool,Classroom,DOE Ref Pre-1980SecondarySchoolClassroom,2,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Classroom,ASHRAE 62.1-1999EducationClassroom,0,16.95,,,23.22,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.93,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Cafeteria,31_169_34,DOE Ref Pre-1980,SecondarySchool,Cafeteria,DOE Ref Pre-1980SecondarySchoolCafeteria,1.34,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Food and Beverage Service,"Cafeteria, fast food","ASHRAE 62.1-1999Food and Beverage ServiceCafeteria, fast food",0,20,,,66.84,SecondarySchool Bldg Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,1.79,0,0.5,0,SecondarySchool Kitchen Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SecondarySchool,Auditorium,230_196_120,DOE Ref Pre-1980,SecondarySchool,Auditorium,DOE Ref Pre-1980SecondarySchoolAuditorium,1.12,,,,0,0.37,0.2,SecondarySchool Bldg Light,ASHRAE 62.1-1999,Education,Auditorium,ASHRAE 62.1-1999EducationAuditorium,0,15,,,92.94,SecondarySchool Auditorium Occ,SecondarySchool Activity,,0.2232,,SecondarySchool Infil,,,,,,0.46,0,0.5,0,SecondarySchool Bldg Equip,SecondarySchool HtgSetp,SecondarySchool ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Attic,120_149_230,DOE Ref 1980-2004,SmallHotel,Attic,DOE Ref 1980-2004SmallHotelAttic,0,,,,,,,,,,,,,,,,,,,,0.2232,,Always On,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Corridor,169_31_31,DOE Ref Pre-1980,SmallHotel,Corridor,DOE Ref Pre-1980SmallHotelCorridor,0.86,,,,0,0.7,0.2,Always On,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Elec/MechRoom,41_31_172,DOE Ref Pre-1980,SmallHotel,Elec/MechRoom,DOE Ref Pre-1980SmallHotelElec/MechRoom,0,,,,,,,,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,,,,0.2232,,SmallHotel Infil Half On,,,,,,198.2,0,0.5,0,SmallHotel BLDG ELEVATORS,,,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,ElevatorCore,41_31_172,DOE Ref Pre-1980,SmallHotel,ElevatorCore,DOE Ref Pre-1980SmallHotelElevatorCore,0,,,,,,,,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,,,,0.2232,,SmallHotel Infil Half On,,,,,,,0,0.5,0,SmallHotel BLDG ELEVATORS,,,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Exercise,154_230_120,DOE Ref Pre-1980,SmallHotel,Exercise,DOE Ref Pre-1980SmallHotelExercise,1.37,,,,0,0.7,0.2,SmallHotel Exercise Light,ASHRAE 62.1-1999,Sports and Amusement,Playing floors (gymnasium),ASHRAE 62.1-1999Sports and AmusementPlaying floors (gymnasium),0,20,,,31.33,SmallHotel Exercise Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.07,0,0.5,0,SmallHotel Exercise Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,GuestLounge,230_157_120,DOE Ref Pre-1980,SmallHotel,GuestLounge,DOE Ref Pre-1980SmallHotelGuestLounge,1.31,,,,0,0.7,0.2,SmallHotel StaffLounge Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,30,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.43,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,GuestRoom,78_167_222,DOE Ref Pre-1980,SmallHotel,GuestRoom,DOE Ref Pre-1980SmallHotelGuestRoom,1.74,,,,0,0.7,0.2,SmallHotel GuestRoom Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Living rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLiving rooms",0.085,0,,,3.97,SmallHotel GuestRoom Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.33,0,0.5,0,SmallHotel GuestRoom Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,1.75,351,0.004985754986,43.3,0.2,0.05,HotelSmall GuestRoom_SHW_Sch,,,,,,,,,,Yes,,
DOE Ref Pre-1980,SmallHotel,Laundry,120_149_230,DOE Ref Pre-1980,SmallHotel,Laundry,DOE Ref Pre-1980SmallHotelLaundry,1.04,,,,0,0.7,0.2,SmallHotel Laundry Light,ASHRAE 62.1-1999,"Dry Cleaners, Laundries",Commercial Laundry,"ASHRAE 62.1-1999Dry Cleaners, LaundriesCommercial Laundry",0,25,,,10,SmallHotel Laundry Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,58.4,0,0.2,0.5,SmallHotel Laundry Gas,2.03,0,0.5,0,SmallHotel Laundry Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,67.5,1053,0.0641025641,60,0.2,0.05,HotelSmall LaundryRoom_SHW_Sch,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Mechanical,41_31_169,DOE Ref Pre-1980,SmallHotel,Mechanical,DOE Ref Pre-1980SmallHotelMechanical,0.96,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Corridors and utilities,ASHRAE 62.1-1999Public SpacesCorridors and utilities,0.05,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,0,0.2,0.5,,0,0,0.2,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Meeting,230_196_120,DOE Ref Pre-1980,SmallHotel,Meeting,DOE Ref Pre-1980SmallHotelMeeting,2.13,,,,0,0.7,0.2,SmallHotel Meeting Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Conference rooms,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesConference rooms",0,20,,,50,SmallHotel Meeting Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.2,0,0.5,0,SmallHotel Meeting Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Office,120_230_199,DOE Ref Pre-1980,SmallHotel,Office,DOE Ref Pre-1980SmallHotelOffice,2.01,,,,0,0.7,0.2,SmallHotel Office Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,7.14,SmallHotel Office Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1.2,0,0.5,0,SmallHotel Office Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,PublicRestroom,169_169_31,DOE Ref Pre-1980,SmallHotel,PublicRestroom,DOE Ref Pre-1980SmallHotelPublicRestroom,1.1,,,,0,0.7,0.2,SmallHotel Bldg Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,2.85,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,1,0,0.5,0,SmallHotel Bldg Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,1.139566144,400,0.1978578326,0.338,69.45023196,0.5,,,,,,
DOE Ref Pre-1980,SmallHotel,StaffLounge,31_169_34,DOE Ref Pre-1980,SmallHotel,StaffLounge,DOE Ref Pre-1980SmallHotelStaffLounge,1.65,,,,0,0.7,0.2,SmallHotel StaffLounge Light,ASHRAE 62.1-1999,"Hotels, Motels, Resorts, Dormitories",Lobbies,"ASHRAE 62.1-1999Hotels, Motels, Resorts, DormitoriesLobbies",0,15,,,31.34,SmallHotel StaffLounge Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,7.17,0,0.5,0,SmallHotel StaffLounge Equip,SmallHotel HtgSetp,SmallHotel ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Stair,230_157_120,DOE Ref Pre-1980,SmallHotel,Stair,DOE Ref Pre-1980SmallHotelStair,0.82,,,,0,0.7,0.2,Always On,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel UnitHeater HtgSP Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SmallHotel,Storage,120_149_230,DOE Ref Pre-1980,SmallHotel,Storage,DOE Ref Pre-1980SmallHotelStorage,0.45,,,,0,0.7,0.2,SmallHotel Storage Light,ASHRAE 62.1-1999,Public Spaces,Public restrooms,ASHRAE 62.1-1999Public SpacesPublic restrooms,0,0,,,0,SmallHotel Bldg Occ,SmallHotel Activity,,0.2232,,SmallHotel Infil Half On,,,,,,0,0,0.5,0,SmallHotel Bldg Equip,SmallHotel UnitHeater HtgSP Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,StripMall,Strip mall - type 1,171_222_78,DOE Ref Pre-1980,StripMall,WholeBuilding,DOE Ref Pre-1980StripMallWholeBuilding,5.60,,,,0,0.7,0.2,StripMall Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,StripMall Bldg Occ,StripMall Activity,0.22303105,,,StripMall Infil Half On,,,,,,0.4,0,0.5,0,StripMall Bldg Equip,StripMall HtgSetp,StripMall ClgSetp,1.8,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,StripMall,Strip mall - type 2,171_222_78,DOE Ref Pre-1980,StripMall,WholeBuilding,DOE Ref Pre-1980StripMallWholeBuilding,3.30,,,,0,0.7,0.2,StripMall Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,StripMall Bldg Occ,StripMall Activity,0.22303105,,,StripMall Infil Half On,,,,,,0.4,0,0.5,0,StripMall Bldg Equip,StripMall HtgSetp,StripMall ClgSetp,1.8,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,StripMall,Strip mall - type 3,171_222_78,DOE Ref Pre-1980,StripMall,WholeBuilding,DOE Ref Pre-1980StripMallWholeBuilding,2.70,,,,0,0.7,0.2,StripMall Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Basement and street,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsBasement and street",0.3,0,,,15,StripMall Bldg Occ,StripMall Activity,0.22303105,,,StripMall Infil Half On,,,,,,0.4,0,0.5,0,StripMall Bldg Equip,StripMall HtgSetp,StripMall ClgSetp,1.8,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SuperMarket,Sales/Produce,230_196_120,DOE Ref Pre-1980,SuperMarket,Sales/Produce,DOE Ref Pre-1980SuperMarketSales/Produce,5.04,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Specialty Shops,Supermarket,ASHRAE 62.1-1999Specialty ShopsSupermarket,0,15,,,8,SuperMarket Bldg Occ,SuperMarket Activity,,0.2232,,SuperMarket Infil Half On,,,,,,0.5,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SuperMarket,Office,120_230_199,DOE Ref Pre-1980,SuperMarket,Office,DOE Ref Pre-1980SuperMarketOffice,2.9,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,5,SuperMarket Bldg Occ,SuperMarket Activity,,0.2232,,SuperMarket Infil Half On,,,,,,0.75,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SuperMarket,DryStorage,120_149_230,DOE Ref Pre-1980,SuperMarket,DryStorage,DOE Ref Pre-1980SuperMarketDryStorage,0.77,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Shipping and receiving,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsShipping and receiving",0.15,0,,,3.33,SuperMarket Bldg Occ,SuperMarket Activity,,0.2232,,SuperMarket Infil Half On,,,,,,0.75,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,SuperMarket,Deli/Bakery,31_169_34,DOE Ref Pre-1980,SuperMarket,Deli/Bakery,DOE Ref Pre-1980SuperMarketDeli/Bakery,5.04,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-1999,Specialty Shops,Supermarket,ASHRAE 62.1-1999Specialty ShopsSupermarket,0,15,,,8,SuperMarket Bldg Occ,SuperMarket Activity,,0.2232,,SuperMarket Infil Half On,8.53,0,0.5,0,SuperMarket Bldg Equip,5,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,5,2334.5,0.00214178625,49,0.2,0.05,SuperMarket SWH,1.240251823,3000,0.215339442,0.338,520.8767397,0.5,,SuperMarket_Deli_Exhaust,,,,
DOE Ref Pre-1980,Warehouse,Office,120_230_199,DOE Ref Pre-1980,Warehouse,Office,DOE Ref Pre-1980WarehouseOffice,2.0150669,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,Offices,Office Space,ASHRAE 62.1-1999OfficesOffice Space,0,20,,,1.96,Warehouse Bldg Occ,Warehouse Activity,0.2232,,,Always On,,,,,,0.7497275,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp,Warehouse Cooling Setpoint,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Warehouse,Fine,120_149_230,DOE Ref Pre-1980,Warehouse,Fine,DOE Ref Pre-1980WarehouseFine,1.0813914,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Warehouses,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsWarehouses",0.05,0,,,0,Warehouse Bldg Occ,Warehouse Activity,0.2232,,,Always On,,,,,,0,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp FineStorage,Warehouse ClgSetp FineStorage,,,,,,,,,,,,,,,,,,,
DOE Ref Pre-1980,Warehouse,Bulk,41_31_169,DOE Ref Pre-1980,Warehouse,Bulk,DOE Ref Pre-1980WarehouseBulk,0.3102962,,,,0,0.5,0.2,Warehouse Bldg Light,ASHRAE 62.1-1999,"Retail Stores, Sales Floors, and Show Room Floors",Warehouses,"ASHRAE 62.1-1999Retail Stores, Sales Floors, and Show Room FloorsWarehouses",0.05,0,,,0,Warehouse Bldg Occ,Warehouse Activity,0.2232,,,Always On,,,,,,0.2378318,0,0.5,0,Warehouse Bldg Equip,Warehouse HtgSetp BulkStorage,Warehouse ClgSetp BulkStorage,,,,,,,,,,,,,,,,,,,
ICC IECC 2015,MidriseApartment,Apartment,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Yes,,
ICC IECC 2015,MidriseApartment,Corridor,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Yes,,
ICC IECC 2015,MidriseApartment,Office,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Yes,,
NECB 2011,Space Function,- undefined -,255_255_255,NECB 2011,Space Function,- undefined -,NECB 2011Space Function- undefined -,0,,,,,,,,,,,,,,,,,,,0.049225,,,Always On,,,,,,,,,,,,,0,,0,,,,,,,,,,,,,,,- undefined -,- undefined -
NECB 2011,Space Function,Atrium - H < 13m,255_255_255,NECB 2011,Space Function,Atrium - H < 13m,NECB 2011Space FunctionAtrium - H < 13m,0,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Atrium - H < 13m,NECB 2011Space FunctionAtrium - H < 13m,0.06,,,,9.29,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,General Area,C
NECB 2011,Space Function,Atrium - H > 13m,255_255_255,NECB 2011,Space Function,Atrium - H > 13m,NECB 2011Space FunctionAtrium - H > 13m,0,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Atrium - H > 13m,NECB 2011Space FunctionAtrium - H > 13m,0.06,,,,9.29,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,General Area,C
NECB 2011,Space Function,Audience - auditorium,255_255_255,NECB 2011,Space Function,Audience - auditorium,NECB 2011Space FunctionAudience - auditorium,0.789669268,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Audience - auditorium,NECB 2011Space FunctionAudience - auditorium,0.81,,,,18.58,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.002839298,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Space Function,Audience - motion picture,255_255_255,NECB 2011,Space Function,Audience - motion picture,NECB 2011Space FunctionAudience - motion picture,1.142697882,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Audience - motion picture,NECB 2011Space FunctionAudience - motion picture,0.81,,,,18.58,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.002839298,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Space Function,Audience - performance arts,255_255_255,NECB 2011,Space Function,Audience - performance arts,NECB 2011Space FunctionAudience - performance arts,2.434039391,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Audience - performance arts,NECB 2011Space FunctionAudience - performance arts,0.81,,,,12.39,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.001893375,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Space Function,Automotive - repair,255_255_255,NECB 2011,Space Function,Automotive - repair,NECB 2011Space FunctionAutomotive - repair,0.668896321,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Space Function,Automotive - repair,NECB 2011Space FunctionAutomotive - repair,0.25,,,,4.65,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,,,0.002138732,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Automotive Area,E
NECB 2011,Space Function,Bank - banking and offices,255_255_255,NECB 2011,Space Function,Bank - banking and offices,NECB 2011Space FunctionBank - banking and offices,1.384243776,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Bank - banking and offices,NECB 2011Space FunctionBank - banking and offices,0.173,,,,3.72,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.001142515,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,General Area,A
NECB 2011,Space Function,Classroom/lecture/training,255_255_255,NECB 2011,Space Function,Classroom/lecture/training,NECB 2011Space FunctionClassroom/lecture/training,1.235600149,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,Space Function,Classroom/lecture/training,NECB 2011Space FunctionClassroom/lecture/training,0.548,,,,12.39,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,,,0.004120874,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Assembly Area,D
NECB 2011,Space Function,Conf./meet./multi-purpose,255_255_255,NECB 2011,Space Function,Conf./meet./multi-purpose,NECB 2011Space FunctionConf./meet./multi-purpose,1.226309922,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Conf./meet./multi-purpose,NECB 2011Space FunctionConf./meet./multi-purpose,0.31,,,,18.58,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.004286783,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Space Function,Convention centre - audience,255_255_255,NECB 2011,Space Function,Convention centre - audience,NECB 2011Space FunctionConvention centre - audience,0.817539948,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Convention centre - audience,NECB 2011Space FunctionConvention centre - audience,0.81,,,,18.58,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.002839298,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Space Function,Convention centre - exhibit,255_255_255,NECB 2011,Space Function,Convention centre - exhibit,NECB 2011Space FunctionConvention centre - exhibit,1.449275362,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Convention centre - exhibit,NECB 2011Space FunctionConvention centre - exhibit,0.17,,,,18.58,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.002839298,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Space Function,Corr. < 2.4m wide-sch-A,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-A,NECB 2011Space FunctionCorr. < 2.4m wide-sch-A,0.780379041,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Wildcard,A
NECB 2011,Space Function,Corr. < 2.4m wide-sch-B,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-B,NECB 2011Space FunctionCorr. < 2.4m wide-sch-B,0.780379041,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Wildcard,B
NECB 2011,Space Function,Corr. < 2.4m wide-sch-C,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-C,NECB 2011Space FunctionCorr. < 2.4m wide-sch-C,0.780379041,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Wildcard,C
NECB 2011,Space Function,Corr. < 2.4m wide-sch-D,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-D,NECB 2011Space FunctionCorr. < 2.4m wide-sch-D,0.780379041,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Wildcard,D
NECB 2011,Space Function,Corr. < 2.4m wide-sch-E,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-E,NECB 2011Space FunctionCorr. < 2.4m wide-sch-E,0.780379041,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Wildcard,E
NECB 2011,Space Function,Corr. < 2.4m wide-sch-F,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-F,NECB 2011Space FunctionCorr. < 2.4m wide-sch-F,0.780379041,,,,0,0.5,0.2,NECB-F-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-F-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-F-Electric-Equipment,NECB-F-Thermostat Setpoint-Heating,NECB-F-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-F-Service Water Heating,,,,,,,,NECB-F-FAN,,,Wildcard,F
NECB 2011,Space Function,Corr. < 2.4m wide-sch-G,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-G,NECB 2011Space FunctionCorr. < 2.4m wide-sch-G,0.780379041,,,,0,0.5,0.2,NECB-G-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-G-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-G-Electric-Equipment,NECB-G-Thermostat Setpoint-Heating,NECB-G-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-G-Service Water Heating,,,,,,,,NECB-G-FAN,,,Wildcard,G
NECB 2011,Space Function,Corr. < 2.4m wide-sch-H,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-H,NECB 2011Space FunctionCorr. < 2.4m wide-sch-H,0.780379041,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Wildcard,H
NECB 2011,Space Function,Corr. < 2.4m wide-sch-I,255_255_255,NECB 2011,Space Function,Corr. < 2.4m wide-sch-I,NECB 2011Space FunctionCorr. < 2.4m wide-sch-I,0.780379041,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Space Function,Corr. < 2.4m wide,NECB 2011Space FunctionCorr. < 2.4m wide,0.06,,,,0.93,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Wildcard,I
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-A,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-A,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-A,0.659606094,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Wildcard,A
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-B,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-B,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-B,0.659606094,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Wildcard,B
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-C,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-C,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-C,0.659606094,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Wildcard,C
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-D,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-D,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-D,0.659606094,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Wildcard,D
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-E,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-E,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-E,0.659606094,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Wildcard,E
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-F,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-F,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-F,0.659606094,,,,0,0.5,0.2,NECB-F-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-F-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-F-Electric-Equipment,NECB-F-Thermostat Setpoint-Heating,NECB-F-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-F-Service Water Heating,,,,,,,,NECB-F-FAN,,,Wildcard,F
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-G,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-G,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-G,0.659606094,,,,0,0.5,0.2,NECB-G-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-G-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-G-Electric-Equipment,NECB-G-Thermostat Setpoint-Heating,NECB-G-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-G-Service Water Heating,,,,,,,,NECB-G-FAN,,,Wildcard,G
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-H,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-H,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-H,0.659606094,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Wildcard,H
NECB 2011,Space Function,Corr. >= 2.4m wide-sch-I,255_255_255,NECB 2011,Space Function,Corr. >= 2.4m wide-sch-I,NECB 2011Space FunctionCorr. >= 2.4m wide-sch-I,0.659606094,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Space Function,Corr. >= 2.4m wide,NECB 2011Space FunctionCorr. >= 2.4m wide,0.06,,,,0.93,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Wildcard,I
