Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
OEESC 2014,PrimarySchool,Restroom,169_169_31,OEESC 2014,Restrooms,General,OEESC 2014RestroomsGeneral,0.82,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_BATH_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,56.5,2045,0.02762836186,43.3,0.2,0.05,SchoolPrimary BLDG_SWH_SCH,0.293378305,600,0.05093797833,0.338,104.1753479,0.5,,,,,,
OEESC 2014,PrimarySchool,Office,120_230_199,OEESC 2014,Office-Enclosed,General,OEESC 2014Office-EnclosedGeneral,0.97,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SchoolPrimary BLDG_OCC_SCH_Offices,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,PrimarySchool,Mechanical,41_31_169,OEESC 2014,Electrical/Mechanical,General,OEESC 2014Electrical/MechanicalGeneral,0.95,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,PrimarySchool,Lobby,230_157_120,OEESC 2014,Lobby,General,OEESC 2014LobbyGeneral,0.9,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,PrimarySchool,Library,230_196_120,OEESC 2014,Whole Building,Library,OEESC 2014Whole BuildingLibrary,1.17,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_LIBRARY_SCH,ASHRAE 62.1-2007,Educational Facilities,Media center,ASHRAE 62.1-2007Educational FacilitiesMedia center,0.12,10,,,10,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1.39,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,PrimarySchool,Kitchen,78_222_133,OEESC 2014,Food Preparation,General,OEESC 2014Food PreparationGeneral,0.99,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,13.93,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,453.7,0.1,0.2,0.7,SchoolPrimary KITCHEN_GAS_EQUIP_SCH,17.7,0.25,0.3,0.2,SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,100,1808,0.05530973451,49,0.2,0.05,SchoolPrimary BLDG_SWH_SCH,0.7,3300,0.1215379059,0.338,572.9644137,0.5,,SchoolPrimary Kitchen_Exhaust_SCH,,,,
OEESC 2014,PrimarySchool,Gym,154_230_120,OEESC 2014,Gymnasium/Fitness Center,Exercise Area,OEESC 2014Gymnasium/Fitness CenterExercise Area,0.72,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_GYM_SCH,ASHRAE 62.1-2007,Sports and Entertainment,"Gym, stadium (play area)","ASHRAE 62.1-2007Sports and EntertainmentGym, stadium (play area)",0.3,,,,30,SchoolPrimary BLDG_OCC_SCH_Gym,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,PrimarySchool,Corridor,169_31_31,OEESC 2014,Corridor/Transition,General,OEESC 2014Corridor/TransitionGeneral,0.41,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,PrimarySchool,Classroom,120_230_199,OEESC 2014,Classroom/Lecture/Training,General,OEESC 2014Classroom/Lecture/TrainingGeneral,1.23,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH,ASHRAE 62.1-2007,Educational Facilities,Classrooms (ages 5-8),ASHRAE 62.1-2007Educational FacilitiesClassrooms (ages 5-8),0.12,10,,,25,SchoolPrimary BLDG_OCC_SCH,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,1.39,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,PrimarySchool,Cafeteria,31_169_34,ASHRAE 90.1-2013,Dining Area,General,ASHRAE 90.1-2013Dining AreaGeneral,0.65,,,,0,0.37,0.2,SchoolPrimary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,100,SchoolPrimary BLDG_OCC_SCH_Cafeteria,SchoolPrimary ACTIVITY_SCH,0.0446,,,SchoolPrimary INFIL_SCH_PNNL,,,,,,2.36,0,0.5,0,SchoolPrimary BLDG_EQUIP_SCH,SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,QuickServiceRestaurant,Dining,31_169_34,OEESC 2014,Dining Area,For Family Dining,OEESC 2014Dining AreaFor Family Dining,0.89,,,,0,0.37,0.2,RestaurantFastFood BLDG_LIGHT_DINING_SCH_2013,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,70,RestaurantFastFood BLDG_OCC_SCH,RestaurantFastFood ACTIVITY_SCH,,0.112,,RestaurantFastFood INFIL_SCH_PNNL,,,,,,10.85,0.25,0.3,0,RestaurantFastFood BLDG_EQUIP_SCH,RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM,RestaurantFastFood CLGSETP_SCH_NO_OPTIMUM,,,,,,,,,,,,,,,,,,,
OEESC 2014,QuickServiceRestaurant,Kitchen,78_222_133,OEESC 2014,Food Preparation,General,OEESC 2014Food PreparationGeneral,0.99,,,,0,0.7,0.2,RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,5,RestaurantFastFood BLDG_OCC_SCH,RestaurantFastFood ACTIVITY_SCH,,0.112,,RestaurantFastFood INFIL_SCH_PNNL,250.86,0.1,0.2,0.7,RestaurantFastFood FF_GAS_EQUIP_SCH,25.166,0.25,0.3,0.3,RestaurantFastFood BLDG_EQUIP_SCH,RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM,RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_OPTIMUM,40,1250,0.032,49,0.2,0.05,RestaurantFastFood BLDG_SWH_SCH,0.7,3300,0.1221241016,0.338,575.7279077,0.5024115756,,RestaurantFastFood Hours_of_operation,,,,
OEESC 2014,QuickServiceRestaurant,Attic,120_149_230,ASHRAE 189.1-2009,Attics,General,ASHRAE 189.1-2009AtticsGeneral,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
OEESC 2014,Retail,Back_Space,120_149_230,OEESC 2014,Storage,General,OEESC 2014StorageGeneral,0.63,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_BACK_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.75,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,Retail,Entry,169_31_31,OEESC 2014,Lobby,General,OEESC 2014LobbyGeneral,0.9,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_ENTRY_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.3,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone FRONT_ENTRY_COOLING,,,,,,,,,,,,,,,,,,,
OEESC 2014,Retail,Point_of_Sale,171_222_78,OEESC 2014,Retail,General,OEESC 2014RetailGeneral,1.5,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_FRONT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,2,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,Retail,Retail,171_222_78,OEESC 2014,Retail,General,OEESC 2014RetailGeneral,1.5,,,,0,0.7,0.2,RetailStandalone BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales,ASHRAE 62.1-2007RetailGeneral Sales,0.12,7.5,,,15,RetailStandalone BLDG_OCC_SCH_2010,RetailStandalone ACTIVITY_SCH,0.0446,,,RetailStandalone INFIL_SCH_PNNL,,,,,,0.3,0,0.5,0,RetailStandalone BLDG_EQUIP_SCH,RetailStandalone HTGSETP_SCH_NO_OPTIMUM,RetailStandalone CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Auditorium,230_196_120,OEESC 2014,Audience/Seating Area,General,OEESC 2014Audience/Seating AreaGeneral,0.79,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Public Assembly Spaces,Auditorium seating area,ASHRAE 62.1-2007Public Assembly SpacesAuditorium seating area,0.06,5,,,150,SchoolSecondary BLDG_OCC_SCH_Auditorium,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Cafeteria,31_169_34,ASHRAE 90.1-2013,Dining Area,General,ASHRAE 90.1-2013Dining AreaGeneral,0.65,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,100,SchoolSecondary BLDG_OCC_SCH_Cafeteria,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,7.15,0,0.5,0,SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Classroom,120_230_199,OEESC 2014,Classroom/Lecture/Training,General,OEESC 2014Classroom/Lecture/TrainingGeneral,1.23,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH,ASHRAE 62.1-2007,Educational Facilities,Classrooms (age 9 plus),ASHRAE 62.1-2007Educational FacilitiesClassrooms (age 9 plus),0.12,10,,,35,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.929,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Corridor,169_31_31,OEESC 2014,Corridor/Transition,General,OEESC 2014Corridor/TransitionGeneral,0.41,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Gym,154_230_120,OEESC 2014,Gymnasium/Fitness Center,Exercise Area,OEESC 2014Gymnasium/Fitness CenterExercise Area,0.72,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_GYM_SCH,ASHRAE 62.1-2007,Sports and Entertainment,"Gym, stadium (play area)","ASHRAE 62.1-2007Sports and EntertainmentGym, stadium (play area)",0.3,,,,30,SchoolSecondary BLDG_OCC_SCH_Gym,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.46,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,159.5,21269,0.007499177206,43.3,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Kitchen,78_222_133,OEESC 2014,Food Preparation,General,OEESC 2014Food PreparationGeneral,0.99,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,Food and Beverage Service,Cafeteria/fast food dining,ASHRAE 62.1-2007Food and Beverage ServiceCafeteria/fast food dining,0.18,7.5,,,15.23,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,532.1,0.1,0.2,0.7,SchoolSecondary KITCHEN_GAS_EQUIP_SCH,20.65,0.25,0.3,0.2,SchoolSecondary KITCHEN_ELEC_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_PSZ_AC,SchoolSecondary CLGSETP_SCH_NO_SETBACK,133,2325,0.05720430108,49,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,0.7,4000,0.1215379059,0.338,694.5023196,0.5,,SchoolSecondary Kitchen_Exhaust_SCH,,,,
OEESC 2014,SecondarySchool,Library,230_196_120,OEESC 2014,Whole Building,Library,OEESC 2014Whole BuildingLibrary,1.17,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_LIBRARY_SCH,ASHRAE 62.1-2007,Educational Facilities,Media center,ASHRAE 62.1-2007Educational FacilitiesMedia center,0.12,10,,,10,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.93,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Lobby,230_157_120,OEESC 2014,Lobby,General,OEESC 2014LobbyGeneral,0.9,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Mechanical,41_31_169,OEESC 2014,Electrical/Mechanical,General,OEESC 2014Electrical/MechanicalGeneral,0.95,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_Setback,SchoolSecondary CLGSETP_SCH_Setback,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Office,120_230_199,OEESC 2014,Office-Enclosed,General,OEESC 2014Office-EnclosedGeneral,0.97,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SchoolSecondary BLDG_OCC_SCH_Offices,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,1,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_YES_OPTIMUM,SchoolSecondary CLGSETP_SCH_NO_SETBACK,,,,,,,,,,,,,,,,,,,
OEESC 2014,SecondarySchool,Restroom,169_169_31,OEESC 2014,Restrooms,General,OEESC 2014RestroomsGeneral,0.82,,,,0,0.37,0.2,SchoolSecondary BLDG_LIGHT_BATH_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,SchoolSecondary BLDG_OCC_SCH,SchoolSecondary ACTIVITY_SCH,0.0446,,,SchoolSecondary INFIL_SCH_PNNL,,,,,,0.37,0,0.5,0,SchoolSecondary BLDG_EQUIP_SCH,SchoolSecondary HTGSETP_SCH_Setback,SchoolSecondary CLGSETP_SCH_Setback,52.2,2260,0.02309734513,43.3,0.2,0.05,SchoolSecondary BLDG_SWH_SCH,0.2812153844,635.6645979,0.04882618419,0.338,110.3676344,0.5,,,,,,
OEESC 2014,SmallHotel,Corridor,169_31_31,OEESC 2014,Corridor/Transition,General,OEESC 2014Corridor/TransitionGeneral,0.41,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,Elec/MechRoom,41_31_175,OEESC 2014,Electrical/Mechanical,General,OEESC 2014Electrical/MechanicalGeneral,0.95,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,,,0.112,,,Always On,,,,,,198.2,0,0.5,0,HotelSmall BLDG_ELEVATORS,,,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,Exercise,154_230_120,OEESC 2014,Gymnasium/Fitness Center,Exercise Area,OEESC 2014Gymnasium/Fitness CenterExercise Area,0.72,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_EXERCENTER_SCH,ASHRAE 62.1-2007,Sports and Entertainment,Health club/weight rooms,ASHRAE 62.1-2007Sports and EntertainmentHealth club/weight rooms,0.06,20,,,19.94,HotelSmall ExerciseCenter_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,1.73,0,0.5,0,HotelSmall ExerciseCenter_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,GuestLounge,230_157_120,OEESC 2014,Lounge/Recreation,General,OEESC 2014Lounge/RecreationGeneral,0.73,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Lobbies/prefunction,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesLobbies/prefunction",0.06,7.5,,,30,HotelSmall Lobby_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,2.42,0,0.5,0,HotelSmall Lobby_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,GuestRoom123Occ,78_167_222,ASHRAE 90.1-2013,Guest Room,For Hotel,ASHRAE 90.1-2013Guest RoomFor Hotel,0.91,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall GuestRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall GuestRoom_Eqp_Sch_Base,HotelSmall Adva_OccGuestRoom_HtgSP_Sch,HotelSmall Adva_OccGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall GuestRoom_SHW_Sch,,,,,,,,,,Yes,,
OEESC 2014,SmallHotel,GuestRoom123Vac,78_167_222,ASHRAE 90.1-2013,Guest Room,For Hotel,ASHRAE 90.1-2013Guest RoomFor Hotel,0.91,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall AlwaysOff,HotelSmall VacGuestRoom_HtgSP_Sch,HotelSmall VacGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall AlwaysOff,,,,,,,,,,Yes,,
OEESC 2014,SmallHotel,GuestRoom4Occ,78_167_222,ASHRAE 90.1-2013,Guest Room,For Hotel,ASHRAE 90.1-2013Guest RoomFor Hotel,0.91,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall GuestRoom_Occ_Sch,HotelSmall Activity_Sch,0.028,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall GuestRoom_Eqp_Sch_Base,HotelSmall Adva_OccGuestRoom_HtgSP_Sch,HotelSmall Adva_OccGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall GuestRoom_SHW_Sch,,,,,,,,,,Yes,,
OEESC 2014,SmallHotel,GuestRoom4Vac,78_167_222,ASHRAE 90.1-2013,Guest Room,For Hotel,ASHRAE 90.1-2013Guest RoomFor Hotel,0.91,,,,0,0.7,0.2,HotelSmall AlwaysOff,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Bedroom/living Room,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesBedroom/living Room",0.06,5,,,4.27,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.028,,,HotelSmall GuestRoom_Infil_Sch,,,,,,1.1,0,0.5,0,HotelSmall AlwaysOff,HotelSmall VacGuestRoom_HtgSP_Sch,HotelSmall VacGuestRoom_ClgSP_Sch,2.22,351,0.006324786325,60,0.2,0.05,HotelSmall AlwaysOff,,,,,,,,,,Yes,,
OEESC 2014,SmallHotel,Laundry,120_149_230,OEESC 2014,Hospital,Laundry-Washing,OEESC 2014HospitalLaundry-Washing,0.52,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_LAUNDRY_SCH,ASHRAE 62.1-2007,Retail,Coinoperated laundries,ASHRAE 62.1-2007RetailCoinoperated laundries,0.06,7.5,,,10,HotelSmall LaundryRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,129.9,0,0.2,0,HotelSmall LaundryRoom_Eqp_Gas_Sch,2.57,0,0.2,0,HotelSmall LaundryRoom_Eqp_Elec_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,123,1053,0.1168091168,82.2,0.2,0.05,HotelSmall LaundryRoom_SHW_Sch,,,,,,,,,,No,,
OEESC 2014,SmallHotel,Mechanical,41_31_169,OEESC 2014,Electrical/Mechanical,General,OEESC 2014Electrical/MechanicalGeneral,0.95,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_MECHROOM_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,0,0.2,0.5,,0,0,0.2,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,Meeting,230_196_120,OEESC 2014,Conference/Meeting/Multipurpose,General,OEESC 2014Conference/Meeting/MultipurposeGeneral,1.11,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,ASHRAE 62.1-2007,General,Conference/meeting,ASHRAE 62.1-2007GeneralConference/meeting,0.06,5,,,50,HotelSmall MeetingRoom_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,0.574,0,0.5,0,HotelSmall MeetingRoom_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,Office,120_230_199,OEESC 2014,Office-Enclosed,General,OEESC 2014Office-EnclosedGeneral,0.97,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,7.14,HotelSmall Office_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,1.28,0,0.5,0,HotelSmall OFF_EQUIP_SCH,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,PublicRestroom,169_169_31,OEESC 2014,Restrooms,General,OEESC 2014RestroomsGeneral,0.82,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_RESTROOM_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,2.85,HotelSmall Lobby_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,0,0,0.5,0,HotelSmall Lobby_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,1.139566144,400,0.1978578326,0.338,69.45023196,0.5,,,,No,,
OEESC 2014,SmallHotel,StaffLounge,31_169_34,OEESC 2014,Lounge/Recreation,General,OEESC 2014Lounge/RecreationGeneral,0.73,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH,ASHRAE 62.1-2007,"Hotels, Motels, Resorts, Dormitories",Lobbies/prefunction,"ASHRAE 62.1-2007Hotels, Motels, Resorts, DormitoriesLobbies/prefunction",0.06,7.5,,,51.28,HotelSmall EmployeeLounge_Occ_Sch,HotelSmall Activity_Sch,0.112,,,HotelSmall CommonArea_Infil_Sch,,,,,,2,0,0.5,0,HotelSmall EmployeeLounge_Eqp_Sch,HotelSmall CommonArea_HtgSP_Sch,HotelSmall CommonArea_ClgSP_Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,Stair,230_157_120,OEESC 2014,Stairway,General,OEESC 2014StairwayGeneral,0.49,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STAIR_SCH,ASHRAE 62.1-2007,General,Corridors,ASHRAE 62.1-2007GeneralCorridors,0.06,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,SmallHotel,Storage,120_149_230,OEESC 2014,Storage,General,OEESC 2014StorageGeneral,0.63,,,,0,0.7,0.2,HotelSmall BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,0,HotelSmall AlwaysOff,HotelSmall Activity_Sch,0.112,,,Always On,,,,,,0,0,0.5,0,HotelSmall AlwaysOff,HotelSmall SemiHeated_HtgSP_Sch,SmallHotel UnitHeater ClgSP Sch,,,,,,,,,,,,,,,,,No,,
OEESC 2014,StripMall,Strip mall - type 1,171_222_78,OEESC 2014,Whole Building,Retail,OEESC 2014Whole BuildingRetail,1.32,,,0.38,0,0.7,0.2,RetailStripmall Type1_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type1_OCC_SCH,HotelSmall Activity_Sch,0.04954,,,RetailStripmall Type1_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type1_EQUIP_SCH,RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM,1.8,,,,,,RetailStripmall Type1_SWH_SCH,,,,,,,,,,,,
OEESC 2014,StripMall,Strip mall - type 2,171_222_78,OEESC 2014,Whole Building,Retail,OEESC 2014Whole BuildingRetail,1.32,,,0.18,0,0.7,0.2,RetailStripmall Type2_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type2_OCC_SCH,HotelSmall Activity_Sch,0.03493,,,RetailStripmall Type2_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type2_EQUIP_SCH,RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM,1.8,,,,,,RetailStripmall Type2_SWH_SCH,,,,,,,,,,,,
OEESC 2014,StripMall,Strip mall - type 3,171_222_78,OEESC 2014,Whole Building,Retail,OEESC 2014Whole BuildingRetail,1.32,,,0.03,0,0.7,0.2,RetailStripmall Type3_LIGHT_SCH,ASHRAE 62.1-2007,Retail,General Sales combined by area,ASHRAE 62.1-2007RetailGeneral Sales combined by area,0.2325,0,,,8,RetailStripmall Type3_OCC_SCH,HotelSmall Activity_Sch,0.03493,,,RetailStripmall Type3_Infil_SCH,,,,,,0.4,0,0.5,0,RetailStripmall Type3_EQUIP_SCH,RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM,RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM,1.8,,,,,,RetailStripmall Type3_SWH_SCH,,,,,,,,,,,,
OEESC 2014,SuperMarket,Sales/Produce,230_196_120,OEESC 2014,Retail,General,OEESC 2014RetailGeneral,1.5,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Retail,Supermarket,ASHRAE 62.1-2007RetailSupermarket,0.06,7.5,,,8,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.360000155,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
OEESC 2014,SuperMarket,Office,120_230_199,OEESC 2014,Office-Enclosed,General,OEESC 2014Office-EnclosedGeneral,0.97,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,5,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.5400002325,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
OEESC 2014,SuperMarket,DryStorage,120_149_230,OEESC 2014,Storage,General,OEESC 2014StorageGeneral,0.63,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,General,Storage rooms,ASHRAE 62.1-2007GeneralStorage rooms,0.12,,,,3.33,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,,,,,,0.5400002325,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,,,,,,,,,,,,,,,,,,,
OEESC 2014,SuperMarket,Deli/Bakery,31_169_34,OEESC 2014,Retail,General,OEESC 2014RetailGeneral,1.5,,,,0,0.7,0.2,SuperMarket Bldg Light,ASHRAE 62.1-2007,Retail,Supermarket,ASHRAE 62.1-2007RetailSupermarket,0.06,7.5,,,8,SuperMarket Bldg Occ,SuperMarket Activity,0.0446,,,SuperMarket Infil Half On,6.25,0,0.5,0,SuperMarket Bldg Equip,3.640001567,0,0.5,0,SuperMarket Bldg Equip,SuperMarket HtgSetp,SuperMarket ClgSetp,5,2334.5,0.00214178625,49,0.2,0.05,SuperMarket SWH,1.240251823,3000,0.215339442,0.338,520.8767397,0.5,,SuperMarket_Deli_Exhaust,,,,
OEESC 2014,Warehouse,Office,120_230_199,OEESC 2014,Office-Enclosed,General,OEESC 2014Office-EnclosedGeneral,0.82,,,,0,0.37,0.18,Warehouse BLDG_LIGHT_OFFICE_SCH,ASHRAE 62.1-2007,Office Buildings,Office space,ASHRAE 62.1-2007Office BuildingsOffice space,0.06,5,,,1.96,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0446,,,Warehouse ALWAYS_ON,,,,,,0.75,0,0.5,0,Warehouse Office_Plug_SCH,Warehouse HtgSetp,Warehouse ClgSetp,,,,,,,,,,,,,,,,,,,
OEESC 2014,Warehouse,Fine,120_149_230,OEESC 2014,Warehouse,Fine Material Storage,OEESC 2014WarehouseFine Material Storage,0.95,,,,0,0.42,0.18,Warehouse BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,Miscellaneous Spaces,Warehouses,ASHRAE 62.1-2007Miscellaneous SpacesWarehouses,0.06,,,,0,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0446,,,Warehouse ALWAYS_ON,,,,,,0,0,0.5,0,Warehouse Bldg Equip,Warehouse Fine Storage Heating Setpoint Schedule,Warehouse Fine Storage Cooling Setpoint Schedule,,,,,,,,,,,,,,,,,,,
OEESC 2014,Warehouse,Bulk,41_31_169,OEESC 2014,Warehouse,Medium/Bulky Material Storage,OEESC 2014WarehouseMedium/Bulky Material Storage,0.58,,,,0,0.42,0.18,Warehouse BLDG_LIGHT_STORAGE_SCH,ASHRAE 62.1-2007,Miscellaneous Spaces,Warehouses,ASHRAE 62.1-2007Miscellaneous SpacesWarehouses,0.06,,,,0,Warehouse BLDG_OCC_SCH,Warehouse Office Activity Schedule,0.0446,,,Warehouse ALWAYS_ON,,,,,,0.237684638,0,0.5,0,Warehouse Bldg Equip,Warehouse Bulk Storage Heating Setpoint Schedule,Warehouse ClgSetp BulkStorage,,,,,,,,,,,,,,,,,,,
NECB 2011,Space Function,Mfg - corr. < 2.4m-sch-H,255_255_255,NECB 2011,Space Function,Mfg - corr. < 2.4m-sch-H,NECB 2011Space FunctionMfg - corr. < 2.4m-sch-H,0.510962467,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Mfg - corr. < 2.4m,NECB 2011Space FunctionMfg - corr. < 2.4m,0.25,,,,0.93,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Wildcard,H
NECB 2011,Space Function,Mfg - corr. < 2.4m-sch-I,255_255_255,NECB 2011,Space Function,Mfg - corr. < 2.4m-sch-I,NECB 2011Space FunctionMfg - corr. < 2.4m-sch-I,0.510962467,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Space Function,Mfg - corr. < 2.4m,NECB 2011Space FunctionMfg - corr. < 2.4m,0.25,,,,0.93,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Wildcard,I
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-A,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-A,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-A,0.408769974,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Wildcard,A
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-B,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-B,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-B,0.408769974,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Wildcard,B
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-C,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-C,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-C,0.408769974,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Wildcard,C
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-D,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-D,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-D,0.408769974,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Wildcard,D
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-E,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-E,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-E,0.408769974,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Wildcard,E
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-F,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-F,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-F,0.408769974,,,,0,0.5,0.2,NECB-F-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-F-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-F-Electric-Equipment,NECB-F-Thermostat Setpoint-Heating,NECB-F-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-F-Service Water Heating,,,,,,,,NECB-F-FAN,,,Wildcard,F
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-G,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-G,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-G,0.408769974,,,,0,0.5,0.2,NECB-G-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-G-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-G-Electric-Equipment,NECB-G-Thermostat Setpoint-Heating,NECB-G-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-G-Service Water Heating,,,,,,,,NECB-G-FAN,,,Wildcard,G
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-H,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-H,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-H,0.408769974,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Wildcard,H
NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-I,255_255_255,NECB 2011,Space Function,Mfg - corr. >= 2.4m-sch-I,NECB 2011Space FunctionMfg - corr. >= 2.4m-sch-I,0.408769974,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Space Function,Mfg - corr. >= 2.4m,NECB 2011Space FunctionMfg - corr. >= 2.4m,0.25,,,,0.93,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Wildcard,I
NECB 2011,Space Function,Mfg - detailed,255_255_255,NECB 2011,Space Function,Mfg - detailed,NECB 2011Space FunctionMfg - detailed,1.291341509,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Mfg - detailed,NECB 2011Space FunctionMfg - detailed,0.25,,,,3.1,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.001425822,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Industrial Area,A
NECB 2011,Space Function,Mfg - equipment,255_255_255,NECB 2011,Space Function,Mfg - equipment,NECB 2011Space FunctionMfg - equipment,1.235600149,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Mfg - equipment,NECB 2011Space FunctionMfg - equipment,0.25,,,,3.1,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.929022668,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.001425822,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Industrial Area,A
NECB 2011,Space Function,Museum - exhibition,255_255_255,NECB 2011,Space Function,Museum - exhibition,NECB 2011Space FunctionMuseum - exhibition,1.049795615,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Museum - exhibition,NECB 2011Space FunctionMuseum - exhibition,0.36,,,,18.58,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.005706432,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Historical Collections Area,C
NECB 2011,Space Function,Museum - restoration,255_255_255,NECB 2011,Space Function,Museum - restoration,NECB 2011Space FunctionMuseum - restoration,1.021924935,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Museum - restoration,NECB 2011Space FunctionMuseum - restoration,0.17,,,,4.65,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.001191281,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Historical Collections Area,A
NECB 2011,Space Function,Office - enclosed,255_255_255,NECB 2011,Space Function,Office - enclosed,NECB 2011Space FunctionOffice - enclosed,1.105536975,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Office - enclosed,NECB 2011Space FunctionOffice - enclosed,0.085,,,,4.65,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.002138732,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,General Area,A
NECB 2011,Space Function,Office - open plan,255_255_255,NECB 2011,Space Function,Office - open plan,NECB 2011Space FunctionOffice - open plan,1.021924935,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Office - open plan,NECB 2011Space FunctionOffice - open plan,0.085,,,,4.65,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.002138732,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,General Area,A
NECB 2011,Space Function,Parking garage space,255_255_255,NECB 2011,Space Function,Parking garage space,NECB 2011Space FunctionParking garage space,0.185804534,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Parking garage space,NECB 2011Space FunctionParking garage space,0.5,,,,0.09,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Automotive Area,H
NECB 2011,Space Function,Penitentiary - audience,255_255_255,NECB 2011,Space Function,Penitentiary - audience,NECB 2011Space FunctionPenitentiary - audience,0.427350427,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Penitentiary - audience,NECB 2011Space FunctionPenitentiary - audience,0.41,,,,18.58,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.002839298,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Space Function,Penitentiary - classroom,255_255_255,NECB 2011,Space Function,Penitentiary - classroom,NECB 2011Space FunctionPenitentiary - classroom,1.337792642,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,Space Function,Penitentiary - classroom,NECB 2011Space FunctionPenitentiary - classroom,0.548,,,,12.39,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,,,0.004120874,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Assembly Area,D
NECB 2011,Space Function,Penitentiary - dining,255_255_255,NECB 2011,Space Function,Penitentiary - dining,NECB 2011Space FunctionPenitentiary - dining,1.068376068,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Penitentiary - dining,NECB 2011Space FunctionPenitentiary - dining,0.705,,,,9.29,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.005692514,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Supermarket/Food Services Area,B
NECB 2011,Space Function,Post office sorting,255_255_255,NECB 2011,Space Function,Post office sorting,NECB 2011Space FunctionPost office sorting,0.938312895,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Post office sorting,NECB 2011Space FunctionPost office sorting,0.173,,,,4.65,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.002138732,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,General Area,A
NECB 2011,Space Function,Religious - audience,255_255_255,NECB 2011,Space Function,Religious - audience,NECB 2011Space FunctionReligious - audience,1.690821256,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Space Function,Religious - audience,NECB 2011Space FunctionReligious - audience,0.66,,,,18.58,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,,,0.001419649,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Assembly Area,I
NECB 2011,Space Function,Religious - fellowship hall,255_255_255,NECB 2011,Space Function,Religious - fellowship hall,NECB 2011Space FunctionReligious - fellowship hall,0.641025641,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Religious - fellowship hall,NECB 2011Space FunctionReligious - fellowship hall,0.66,,,,18.58,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.004286783,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Space Function,Religious - pulpit/choir,255_255_255,NECB 2011,Space Function,Religious - pulpit/choir,NECB 2011Space FunctionReligious - pulpit/choir,1.690821256,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Space Function,Religious - pulpit/choir,NECB 2011Space FunctionReligious - pulpit/choir,0.66,,,,18.58,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,,,0.001419649,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Assembly Area,I
NECB 2011,Space Function,Retail - dressing/fitting,255_255_255,NECB 2011,Space Function,Retail - dressing/fitting,NECB 2011Space FunctionRetail - dressing/fitting,0.873281308,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Retail - dressing/fitting,NECB 2011Space FunctionRetail - dressing/fitting,0.233,,,,3.1,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.000631634,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,General Area,C
NECB 2011,Space Function,Retail - mall concourse,255_255_255,NECB 2011,Space Function,Retail - mall concourse,NECB 2011Space FunctionRetail - mall concourse,1.096246748,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Retail - mall concourse,NECB 2011Space FunctionRetail - mall concourse,0.36,,,,4.65,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.000710589,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,General Area,C
NECB 2011,Space Function,Retail - sales,255_255_255,NECB 2011,Space Function,Retail - sales,NECB 2011Space FunctionRetail - sales,1.681531029,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Retail - sales,NECB 2011Space FunctionRetail - sales,0.233,,,,3.1,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.000631634,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,General Area,C
NECB 2011,Space Function,Sales area,255_255_255,NECB 2011,Space Function,Sales area,NECB 2011Space FunctionSales area,1.681531029,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Sales area,NECB 2011Space FunctionSales area,0.233,,,,3.1,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.000631634,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,General Area,C
NECB 2011,Space Function,Sports arena - audience,255_255_255,NECB 2011,Space Function,Sports arena - audience,NECB 2011Space FunctionSports arena - audience,0.427350427,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Sports arena - audience,NECB 2011Space FunctionSports arena - audience,1.185,,,,18.58,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.002839298,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
NECB 2011,Space Function,Sports arena - court c1,255_255_255,NECB 2011,Space Function,Sports arena - court c1,NECB 2011Space FunctionSports arena - court c1,3.010033445,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Sports arena - court c1,NECB 2011Space FunctionSports arena - court c1,0.3,,,,18.58,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.1393534,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.00854573,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
NECB 2011,Space Function,Sports arena - court c2,255_255_255,NECB 2011,Space Function,Sports arena - court c2,NECB 2011Space FunctionSports arena - court c2,1.923076923,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Sports arena - court c2,NECB 2011Space FunctionSports arena - court c2,0.3,,,,18.58,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.1393534,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.00854573,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
NECB 2011,Space Function,Sports arena - court c3,255_255_255,NECB 2011,Space Function,Sports arena - court c3,NECB 2011Space FunctionSports arena - court c3,1.198439242,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Sports arena - court c3,NECB 2011Space FunctionSports arena - court c3,0.3,,,,18.58,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.1393534,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.00854573,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
NECB 2011,Space Function,Sports arena - court c4,255_255_255,NECB 2011,Space Function,Sports arena - court c4,NECB 2011Space FunctionSports arena - court c4,0.724637681,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Sports arena - court c4,NECB 2011Space FunctionSports arena - court c4,0.3,,,,18.58,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.1393534,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.00854573,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
NECB 2011,Space Function,Sports arena - ring,255_255_255,NECB 2011,Space Function,Sports arena - ring,NECB 2011Space FunctionSports arena - ring,2.675585284,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Sports arena - ring,NECB 2011Space FunctionSports arena - ring,0.3,,,,18.58,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.1393534,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.00854573,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
