Template,Building Type,Space Type,RGB,Lighting Standard,Lighting Primary Space Type,Lighting Secondary Space Type,LookupColumn,Lighting per Area (W/ft^2),Lighting per Person (W/person),Lighting per Length (W/ft),Additional Lighting per Area (W/ft^2),Lighting Fraction to Return Air,Lighting Fraction Radiant,Lighting Fraction Visible,Lighting Schedule,Ventilation Standard,Ventilation Primary Space Type,Ventilation Secondary Space Type,Lookup,Ventilation per Area (ft^3/min*ft^2),Ventilation per Person (ft^3/min*person),Ventilation Air Changes (ach),Minimum Total Air Changes (ach),Occupancy per Area (people/1000 ft^2),Occupancy Schedule,Occupancy Activity Schedule,Infiltration per Exterior Area (ft^3/min*ft^2 ext),Infiltration per Exterior Wall Area (ft^3/min*ft^2 ext),Infiltration Air Changes (ach),Infiltration Schedule,Gas Equipment per Area (Btu/hr*ft^2),Gas Equipment Fraction Latent,Gas Equipment Fraction Radiant,Gas Equipment Fraction Lost,Gas Equipment Schedule,Electric Equipment per Area (W/ft^2),Electric Equipment Fraction Latent,Electric Equipment Fraction Radiant,Electric Equipment Fraction Lost,Electric Equipment Schedule,Heating Setpoint Schedule,Cooling Setpoint Schedule,Service Water Heating Peak Flow Rate (gal/h),Service Water Heating Area (ft^2),Service Water Heating Peak Flow per Area (gal/h*ft^2),Service Water Heating Target Temperature (C),Service Water Heating Fraction Sensible,Service Water Heating Fraction Latent,Service Water Heating Schedule,Exhaust per Area (cfm/ft2),Exhaust per Unit (cfm),Exhaust Fan Power per Area (W/ft^2),Exhaust Fan Efficiency,Exhaust Fan Power (W),Exhaust Fan Pressure Rise (Pa),Exhaust Fan Maximum Flow Rate (cfm),Exhaust Schedule,Balanced Exhaust Fraction Schedule,Is Residential,NECB HVAC System Selection Type,NECB Schedule Type
NECB 2011,Space Function,Stairway-sch-A,255_255_255,NECB 2011,Space Function,Stairway-sch-A,NECB 2011Space FunctionStairway-sch-A,0.687476774,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Wildcard,A
NECB 2011,Space Function,Stairway-sch-B,255_255_255,NECB 2011,Space Function,Stairway-sch-B,NECB 2011Space FunctionStairway-sch-B,0.687476774,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Wildcard,B
NECB 2011,Space Function,Stairway-sch-C,255_255_255,NECB 2011,Space Function,Stairway-sch-C,NECB 2011Space FunctionStairway-sch-C,0.687476774,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Wildcard,C
NECB 2011,Space Function,Stairway-sch-D,255_255_255,NECB 2011,Space Function,Stairway-sch-D,NECB 2011Space FunctionStairway-sch-D,0.687476774,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Wildcard,D
NECB 2011,Space Function,Stairway-sch-E,255_255_255,NECB 2011,Space Function,Stairway-sch-E,NECB 2011Space FunctionStairway-sch-E,0.687476774,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Wildcard,E
NECB 2011,Space Function,Stairway-sch-F,255_255_255,NECB 2011,Space Function,Stairway-sch-F,NECB 2011Space FunctionStairway-sch-F,0.687476774,,,,0,0.5,0.2,NECB-F-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-F-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-F-Electric-Equipment,NECB-F-Thermostat Setpoint-Heating,NECB-F-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-F-Service Water Heating,,,,,,,,NECB-F-FAN,,,Wildcard,F
NECB 2011,Space Function,Stairway-sch-G,255_255_255,NECB 2011,Space Function,Stairway-sch-G,NECB 2011Space FunctionStairway-sch-G,0.687476774,,,,0,0.5,0.2,NECB-G-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-G-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-G-Electric-Equipment,NECB-G-Thermostat Setpoint-Heating,NECB-G-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-G-Service Water Heating,,,,,,,,NECB-G-FAN,,,Wildcard,G
NECB 2011,Space Function,Stairway-sch-H,255_255_255,NECB 2011,Space Function,Stairway-sch-H,NECB 2011Space FunctionStairway-sch-H,0.687476774,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Wildcard,H
NECB 2011,Space Function,Stairway-sch-I,255_255_255,NECB 2011,Space Function,Stairway-sch-I,NECB 2011Space FunctionStairway-sch-I,0.687476774,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Space Function,Stairway,NECB 2011Space FunctionStairway,0.06,,,,0.46,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Wildcard,I
NECB 2011,Space Function,Storage area,255_255_255,NECB 2011,Space Function,Storage area,NECB 2011Space FunctionStorage area,0.631735414,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Space Function,Storage area,NECB 2011Space FunctionStorage area,0.07,,,,0.93,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,,,0.00142675,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Warehouse Area,E
NECB 2011,Space Function,Storage area - refrigerated,255_255_255,NECB 2011,Space Function,Storage area,NECB 2011Space FunctionStorage area,0.631735414,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Space Function,Storage area,NECB 2011Space FunctionStorage area,0.07,,,,0.93,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,,,0.00142675,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Warehouse Area - refrigerated,E
NECB 2011,Space Function,Transp. baggage,255_255_255,NECB 2011,Space Function,Transp. baggage,NECB 2011Space FunctionTransp. baggage,0.761798588,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Transp. baggage,NECB 2011Space FunctionTransp. baggage,0.173,,,,4.65,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0.001546575,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,General Area,H
NECB 2011,Space Function,Transp. concourse,255_255_255,NECB 2011,Space Function,Transp. concourse,NECB 2011Space FunctionTransp. concourse,0.362318841,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Transp. concourse,NECB 2011Space FunctionTransp. concourse,0.81,,,,4.65,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0.003089824,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,General Area,H
NECB 2011,Space Function,Transp. counter,255_255_255,NECB 2011,Space Function,Transp. counter,NECB 2011Space FunctionTransp. counter,1.077666295,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Transp. counter,NECB 2011Space FunctionTransp. counter,0.173,,,,9.29,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0.003089824,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,General Area,H
NECB 2011,Space Function,Transp. seating,255_255_255,NECB 2011,Space Function,Transp. seating,NECB 2011Space FunctionTransp. seating,0.538833148,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Transp. seating,NECB 2011Space FunctionTransp. seating,0.81,,,,9.29,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0.001546575,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,General Area,H
NECB 2011,Space Function,Warehouse - fine,255_255_255,NECB 2011,Space Function,Warehouse - fine,NECB 2011Space FunctionWarehouse - fine,0.947603122,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Warehouse - fine,NECB 2011Space FunctionWarehouse - fine,0.06,,,,1.86,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.00061863,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Warehouse Area,A
NECB 2011,Space Function,Warehouse - fine - refrigerated,255_255_255,NECB 2011,Space Function,Warehouse - fine,NECB 2011Space FunctionWarehouse - fine,0.947603122,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Warehouse - fine,NECB 2011Space FunctionWarehouse - fine,0.06,,,,1.86,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.00061863,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Warehouse Area - refrigerated,A
NECB 2011,Space Function,Warehouse - med/blk,255_255_255,NECB 2011,Space Function,Warehouse - med/blk,NECB 2011Space FunctionWarehouse - med/blk,0.594574508,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Warehouse - med/blk,NECB 2011Space FunctionWarehouse - med/blk,0.06,,,,0.93,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.000309315,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Warehouse Area,A
NECB 2011,Space Function,Warehouse - med/blk - refrigerated,255_255_255,NECB 2011,Space Function,Warehouse - med/blk,NECB 2011Space FunctionWarehouse - med/blk,0.594574508,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Warehouse - med/blk,NECB 2011Space FunctionWarehouse - med/blk,0.06,,,,0.93,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.000309315,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Warehouse Area - refrigerated,A
NECB 2011,Space Function,Warehouse - med/blk2,255_255_255,NECB 2011,Space Function,Warehouse - med/blk2,NECB 2011Space FunctionWarehouse - med/blk2,0.947603122,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Warehouse - med/blk2,NECB 2011Space FunctionWarehouse - med/blk2,0.06,,,,0.93,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.000309315,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Warehouse Area,A
NECB 2011,Space Function,Warehouse - med/blk2 - refrigerated,255_255_255,NECB 2011,Space Function,Warehouse - med/blk2,NECB 2011Space FunctionWarehouse - med/blk2,0.947603122,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Warehouse - med/blk2,NECB 2011Space FunctionWarehouse - med/blk2,0.06,,,,0.93,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.000309315,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Warehouse Area - refrigerated,A
NECB 2011,Space Function,Washroom-sch-A,255_255_255,NECB 2011,Space Function,Washroom-sch-A,NECB 2011Space FunctionWashroom-sch-A,0.975473802,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Wildcard,A
NECB 2011,Space Function,Washroom-sch-B,255_255_255,NECB 2011,Space Function,Washroom-sch-B,NECB 2011Space FunctionWashroom-sch-B,0.975473802,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Wildcard,B
NECB 2011,Space Function,Washroom-sch-C,255_255_255,NECB 2011,Space Function,Washroom-sch-C,NECB 2011Space FunctionWashroom-sch-C,0.975473802,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Wildcard,C
NECB 2011,Space Function,Washroom-sch-D,255_255_255,NECB 2011,Space Function,Washroom-sch-D,NECB 2011Space FunctionWashroom-sch-D,0.975473802,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Wildcard,D
NECB 2011,Space Function,Washroom-sch-E,255_255_255,NECB 2011,Space Function,Washroom-sch-E,NECB 2011Space FunctionWashroom-sch-E,0.975473802,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Wildcard,E
NECB 2011,Space Function,Washroom-sch-F,255_255_255,NECB 2011,Space Function,Washroom-sch-F,NECB 2011Space FunctionWashroom-sch-F,0.975473802,,,,0,0.5,0.2,NECB-F-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-F-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-F-Electric-Equipment,NECB-F-Thermostat Setpoint-Heating,NECB-F-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-F-Service Water Heating,,,,,,,,NECB-F-FAN,,,Wildcard,F
NECB 2011,Space Function,Washroom-sch-G,255_255_255,NECB 2011,Space Function,Washroom-sch-G,NECB 2011Space FunctionWashroom-sch-G,0.975473802,,,,0,0.5,0.2,NECB-G-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-G-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-G-Electric-Equipment,NECB-G-Thermostat Setpoint-Heating,NECB-G-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-G-Service Water Heating,,,,,,,,NECB-G-FAN,,,Wildcard,G
NECB 2011,Space Function,Washroom-sch-H,255_255_255,NECB 2011,Space Function,Washroom-sch-H,NECB 2011Space FunctionWashroom-sch-H,0.975473802,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Wildcard,H
NECB 2011,Space Function,Washroom-sch-I,255_255_255,NECB 2011,Space Function,Washroom-sch-I,NECB 2011Space FunctionWashroom-sch-I,0.975473802,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Space Function,Washroom,NECB 2011Space FunctionWashroom,0.06,,,,3.1,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,0,,0,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Wildcard,I
NECB 2011,Convention centre,WholeBuilding,255_255_255,NECB 2011,Convention centre,WholeBuilding,NECB 2011Convention centreWholeBuilding,1.077666295,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Convention centre,WholeBuilding,NECB 2011Convention centreWholeBuilding,0.147,,,,11.61,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.001781,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Courthouse,WholeBuilding,255_255_255,NECB 2011,Courthouse,WholeBuilding,NECB 2011CourthouseWholeBuilding,1.049795615,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Courthouse,WholeBuilding,NECB 2011CourthouseWholeBuilding,0.091,,,,6.19,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.0019,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Assembly Area,A
NECB 2011,Motion picture theatre,WholeBuilding,255_255_255,NECB 2011,Motion picture theatre,WholeBuilding,NECB 2011Motion picture theatreWholeBuilding,0.826830175,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Motion picture theatre,WholeBuilding,NECB 2011Motion picture theatreWholeBuilding,0.118,,,,11.61,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.001781,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Performing arts theatre,WholeBuilding,255_255_255,NECB 2011,Performing arts theatre,WholeBuilding,NECB 2011Performing arts theatreWholeBuilding,1.393534002,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Performing arts theatre,WholeBuilding,NECB 2011Performing arts theatreWholeBuilding,0.118,,,,11.61,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.001781,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Assembly Area,C
NECB 2011,Police station,WholeBuilding,255_255_255,NECB 2011,Police station,WholeBuilding,NECB 2011Police stationWholeBuilding,0.956893348,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Police station,WholeBuilding,NECB 2011Police stationWholeBuilding,0.079,,,,3.72,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0.00171,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Assembly Area,H
NECB 2011,Religious,WholeBuilding,255_255_255,NECB 2011,Religious,WholeBuilding,NECB 2011ReligiousWholeBuilding,1.049795615,,,,0,0.5,0.2,NECB-I-Lighting,NECB 2011,Religious,WholeBuilding,NECB 2011ReligiousWholeBuilding,0.153,,,,18.58,NECB-I-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-I-Electric-Equipment,NECB-I-Thermostat Setpoint-Heating,NECB-I-Thermostat Setpoint-Cooling,,,0.001425,60,,,NECB-I-Service Water Heating,,,,,,,,NECB-I-FAN,,,Assembly Area,I
NECB 2011,School/university,WholeBuilding,255_255_255,NECB 2011,School/university,WholeBuilding,NECB 2011School/universityWholeBuilding,0.994054255,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,School/university,WholeBuilding,NECB 2011School/universityWholeBuilding,0.147,,,,11.61,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,,,0.003562,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Assembly Area,D
NECB 2011,Town hall,WholeBuilding,255_255_255,NECB 2011,Town hall,WholeBuilding,NECB 2011Town hallWholeBuilding,0.919732441,,,,0,0.5,0.2,NECB-D-Lighting,NECB 2011,Town hall,WholeBuilding,NECB 2011Town hallWholeBuilding,0.079,,,,3.72,NECB-D-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-D-Electric-Equipment,NECB-D-Thermostat Setpoint-Heating,NECB-D-Thermostat Setpoint-Cooling,,,0.00171,60,,,NECB-D-Service Water Heating,,,,,,,,NECB-D-FAN,,,Assembly Area,D
NECB 2011,Automotive facility,WholeBuilding,255_255_255,NECB 2011,Automotive facility,WholeBuilding,NECB 2011Automotive facilityWholeBuilding,0.817539948,,,,0,0.5,0.2,NECB-E-Lighting,NECB 2011,Automotive facility,WholeBuilding,NECB 2011Automotive facilityWholeBuilding,0.226,,,,4.65,NECB-E-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-E-Electric-Equipment,NECB-E-Thermostat Setpoint-Heating,NECB-E-Thermostat Setpoint-Cooling,,,0.002137,60,,,NECB-E-Service Water Heating,,,,,,,,NECB-E-FAN,,,Automotive Area,E
NECB 2011,Fire station,WholeBuilding,255_255_255,NECB 2011,Fire station,WholeBuilding,NECB 2011Fire stationWholeBuilding,0.706057228,,,,0,0.5,0.2,NECB-F-Lighting,NECB 2011,Fire station,WholeBuilding,NECB 2011Fire stationWholeBuilding,0.148,,,,3.72,NECB-F-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-F-Electric-Equipment,NECB-F-Thermostat Setpoint-Heating,NECB-F-Thermostat Setpoint-Cooling,,,0.007599,60,,,NECB-F-Service Water Heating,,,,,,,,NECB-F-FAN,,,Automotive Area,F
NECB 2011,Parking garage,WholeBuilding,255_255_255,NECB 2011,Parking garage,WholeBuilding,NECB 2011Parking garageWholeBuilding,0.25083612,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Parking garage,WholeBuilding,NECB 2011Parking garageWholeBuilding,0.061,,,,0.09,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Automotive Area,H
NECB 2011,Exercise centre,WholeBuilding,255_255_255,NECB 2011,Exercise centre,WholeBuilding,NECB 2011Exercise centreWholeBuilding,0.882571535,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Exercise centre,WholeBuilding,NECB 2011Exercise centreWholeBuilding,0.246,,,,9.29,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.004274,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
NECB 2011,Gymnasium,WholeBuilding,255_255_255,NECB 2011,Gymnasium,WholeBuilding,NECB 2011GymnasiumWholeBuilding,1.003344482,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Gymnasium,WholeBuilding,NECB 2011GymnasiumWholeBuilding,0.246,,,,9.29,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.004274,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
NECB 2011,Health-care clinic,WholeBuilding,255_255_255,NECB 2011,Health-care clinic,WholeBuilding,NECB 2011Health-care clinicWholeBuilding,0.873281308,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Health-care clinic,WholeBuilding,NECB 2011Health-care clinicWholeBuilding,0.45,,,,4.65,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.002137,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,General Area,A
NECB 2011,Office,WholeBuilding,255_255_255,NECB 2011,Office,WholeBuilding,NECB 2011OfficeWholeBuilding,0.901151988,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Office,WholeBuilding,NECB 2011OfficeWholeBuilding,0.079,,,,3.72,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.00171,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,General Area,A
NECB 2011,Post office,WholeBuilding,255_255_255,NECB 2011,Post office,WholeBuilding,NECB 2011Post officeWholeBuilding,0.873281308,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Post office,WholeBuilding,NECB 2011Post officeWholeBuilding,0.148,,,,3.72,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.00171,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,General Area,A
NECB 2011,Retail,WholeBuilding,255_255_255,NECB 2011,Retail,WholeBuilding,NECB 2011RetailWholeBuilding,1.402824229,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Retail,WholeBuilding,NECB 2011RetailWholeBuilding,0.083,,,,3.1,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.000633,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,General Area,C
NECB 2011,Sports arena,WholeBuilding,255_255_255,NECB 2011,Sports arena,WholeBuilding,NECB 2011Sports arenaWholeBuilding,0.780379041,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Sports arena,WholeBuilding,NECB 2011Sports arenaWholeBuilding,0.13,,,,9.29,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.004274,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,General Area,B
NECB 2011,Transportation,WholeBuilding,255_255_255,NECB 2011,Transportation,WholeBuilding,NECB 2011TransportationWholeBuilding,0.771088815,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Transportation,WholeBuilding,NECB 2011TransportationWholeBuilding,0.106,,,,6.19,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0.002058,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,General Area,H
NECB 2011,Library,WholeBuilding,255_255_255,NECB 2011,Library,WholeBuilding,NECB 2011LibraryWholeBuilding,1.179858789,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Library,WholeBuilding,NECB 2011LibraryWholeBuilding,0.143,,,,4.65,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.002137,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Historical Collections Area,C
NECB 2011,Museum,WholeBuilding,255_255_255,NECB 2011,Museum,WholeBuilding,NECB 2011MuseumWholeBuilding,1.059085842,,,,0,0.5,0.2,NECB-C-Lighting,NECB 2011,Museum,WholeBuilding,NECB 2011MuseumWholeBuilding,0.095,,,,4.65,NECB-C-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-C-Electric-Equipment,NECB-C-Thermostat Setpoint-Heating,NECB-C-Thermostat Setpoint-Cooling,,,0.001425,60,,,NECB-C-Service Water Heating,,,,,,,,NECB-C-FAN,,,Historical Collections Area,C
NECB 2011,Hospital,WholeBuilding,255_255_255,NECB 2011,Hospital,WholeBuilding,NECB 2011HospitalWholeBuilding,1.207729469,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Hospital,WholeBuilding,NECB 2011HospitalWholeBuilding,0.45,,,,4.65,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.696767001,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0.002137,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Hospital Area,H
NECB 2011,Manufacturing facility,WholeBuilding,255_255_255,NECB 2011,Manufacturing facility,WholeBuilding,NECB 2011Manufacturing facilityWholeBuilding,1.105536975,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Manufacturing facility,WholeBuilding,NECB 2011Manufacturing facilityWholeBuilding,0.211,,,,3.1,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.929022668,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.001425,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Industrial Area,A
NECB 2011,Workshop,WholeBuilding,255_255_255,NECB 2011,Workshop,WholeBuilding,NECB 2011WorkshopWholeBuilding,1.198439242,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Workshop,WholeBuilding,NECB 2011WorkshopWholeBuilding,0.211,,,,3.1,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.929022668,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.001425,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Industrial Area,A
NECB 2011,Hotel,WholeBuilding,255_255_255,NECB 2011,Hotel,WholeBuilding,NECB 2011HotelWholeBuilding,1.003344482,,,,0,0.5,0.2,NECB-F-Lighting,NECB 2011,Hotel,WholeBuilding,NECB 2011HotelWholeBuilding,0.079,,,,3.72,NECB-F-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-F-Electric-Equipment,NECB-F-Thermostat Setpoint-Heating,NECB-F-Thermostat Setpoint-Cooling,,,0.009498,60,,,NECB-F-Service Water Heating,,,,,,,,NECB-F-FAN,,,Residential/Accomodation Area,F
NECB 2011,Motel,WholeBuilding,255_255_255,NECB 2011,Motel,WholeBuilding,NECB 2011MotelWholeBuilding,0.882571535,,,,0,0.5,0.2,NECB-F-Lighting,NECB 2011,Motel,WholeBuilding,NECB 2011MotelWholeBuilding,0.079,,,,3.72,NECB-F-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-F-Electric-Equipment,NECB-F-Thermostat Setpoint-Heating,NECB-F-Thermostat Setpoint-Cooling,,,0.009498,60,,,NECB-F-Service Water Heating,,,,,,,,NECB-F-FAN,,,Residential/Accomodation Area,F
NECB 2011,Multi-unit residential,WholeBuilding,255_255_255,NECB 2011,Multi-unit residential,WholeBuilding,NECB 2011Multi-unit residentialWholeBuilding,0.603864734,,,,0,0.5,0.2,NECB-G-Lighting,NECB 2011,Multi-unit residential,WholeBuilding,NECB 2011Multi-unit residentialWholeBuilding,0.068,,,,1.55,NECB-G-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.464511334,0,0.5,0,NECB-G-Electric-Equipment,NECB-G-Thermostat Setpoint-Heating,NECB-G-Thermostat Setpoint-Cooling,,,0.003958,60,,,NECB-G-Service Water Heating,,,,,,,,NECB-G-FAN,,,Residential/Accomodation Area,G
NECB 2011,Dormitory,WholeBuilding,255_255_255,NECB 2011,Dormitory,WholeBuilding,NECB 2011DormitoryWholeBuilding,0.613154961,,,,0,0.5,0.2,NECB-G-Lighting,NECB 2011,Dormitory,WholeBuilding,NECB 2011DormitoryWholeBuilding,0.075,,,,3.1,NECB-G-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-G-Electric-Equipment,NECB-G-Thermostat Setpoint-Heating,NECB-G-Thermostat Setpoint-Cooling,,,0.007915,60,,,NECB-G-Service Water Heating,,,,,,,,NECB-G-FAN,,,Sleeping Area,G
NECB 2011,Penitentiary,WholeBuilding,255_255_255,NECB 2011,Penitentiary,WholeBuilding,NECB 2011PenitentiaryWholeBuilding,0.966183575,,,,0,0.5,0.2,NECB-H-Lighting,NECB 2011,Penitentiary,WholeBuilding,NECB 2011PenitentiaryWholeBuilding,0.075,,,,3.1,NECB-H-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.232255667,0,0.5,0,NECB-H-Electric-Equipment,NECB-H-Thermostat Setpoint-Heating,NECB-H-Thermostat Setpoint-Cooling,,,0.006332,60,,,NECB-H-Service Water Heating,,,,,,,,NECB-H-FAN,,,Sleeping Area,H
NECB 2011,Dining - bar/lounge,WholeBuilding,255_255_255,NECB 2011,Dining - bar/lounge,WholeBuilding,NECB 2011Dining - bar/loungeWholeBuilding,0.994054255,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Dining - bar/lounge,WholeBuilding,NECB 2011Dining - bar/loungeWholeBuilding,0.25,,,,9.29,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.005462,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Supermarket/Food Services Area,B
NECB 2011,Dining - cafeteria,WholeBuilding,255_255_255,NECB 2011,Dining - cafeteria,WholeBuilding,NECB 2011Dining - cafeteriaWholeBuilding,0.901151988,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Dining - cafeteria,WholeBuilding,NECB 2011Dining - cafeteriaWholeBuilding,0.25,,,,9.29,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.005462,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Supermarket/Food Services Area,B
NECB 2011,Dining - family,WholeBuilding,255_255_255,NECB 2011,Dining - family,WholeBuilding,NECB 2011Dining - familyWholeBuilding,0.891861761,,,,0,0.5,0.2,NECB-B-Lighting,NECB 2011,Dining - family,WholeBuilding,NECB 2011Dining - familyWholeBuilding,0.25,,,,9.29,NECB-B-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-B-Electric-Equipment,NECB-B-Thermostat Setpoint-Heating,NECB-B-Thermostat Setpoint-Cooling,,,0.005462,60,,,NECB-B-Service Water Heating,,,,,,,,NECB-B-FAN,,,Supermarket/Food Services Area,B
NECB 2011,Warehouse,WholeBuilding,255_255_255,NECB 2011,Warehouse,WholeBuilding,NECB 2011WarehouseWholeBuilding,0.659606094,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Warehouse,WholeBuilding,NECB 2011WarehouseWholeBuilding,0.061,,,,0.06,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,9.50E-05,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Warehouse Area,A
NECB 2011,Warehouse - refrigerated,WholeBuilding,255_255_255,NECB 2011,Warehouse,WholeBuilding,NECB 2011WarehouseWholeBuilding,0.659606094,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Warehouse,WholeBuilding,NECB 2011WarehouseWholeBuilding,0.061,,,,0.06,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.092902267,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,9.50E-05,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Warehouse Area - refrigerated,A
NECB 2011,Space Function,Workshop space,255_255_255,NECB 2011,Space Function,Workshop space,NECB 2011Space FunctionWorkshop space,1.588628763,,,,0,0.5,0.2,NECB-A-Lighting,NECB 2011,Space Function,Workshop space,NECB 2011Space FunctionWorkshop space,0.38,,,,3.1,NECB-A-Occupancy,NECB-Activity,0.049225,,,Always On,,,,,,0.929022668,0,0.5,0,NECB-A-Electric-Equipment,NECB-A-Thermostat Setpoint-Heating,NECB-A-Thermostat Setpoint-Cooling,,,0.001425822,60,,,NECB-A-Service Water Heating,,,,,,,,NECB-A-FAN,,,Industrial Area,A