
OS:Version,
  {fe788960-298d-46e2-a062-e455ee748927}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Building,
  {652488dd-6644-4ba1-a72d-62928d4de71c}, !- Handle
  90.1-2013-LargeOffice-ASHRAE 169-2006-5A PRM baseline created: 2020-03-24 13:02:15 -0600, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Sizing:Parameters,
  {14c0bfae-565e-41a6-b941-3a2a34267f33}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SimulationControl,
  {c4abe0aa-5afe-4911-864c-52dc7d502638}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:WeatherFile,
  {363db4c3-21da-4bb7-a0f9-da7237df4dd9}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///Users/sam/superstudio/test/data/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:Site,
  {e4e0a6b0-4bc2-4a54-bced-be50528ce84e}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {112a4f86-2c63-461f-b75a-a1453d67636f}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7d9e64ae-ee3c-43c3-a82b-c00376f6c9cd}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Space,
  {1c825d27-eb5c-4ecf-922d-9d6ded4a1a1a}, !- Handle
  Retail,                                 !- Name
  {be39176f-3bef-4908-a86d-9a46de18f288}, !- Space Type Name
  {e094b04e-1fe1-4a4b-84e7-f88dbfee3843}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2d2f94bb-6ded-4b9a-b95b-798475f38c45}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ee5ddb6a-1f8e-4e70-9b03-b220d496364e}, !- Handle
  Face 13,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c825d27-eb5c-4ecf-922d-9d6ded4a1a1a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 1 {m}
  -9.144, -27.432, 0,                     !- X,Y,Z Vertex 2 {m}
  -59.436, -27.432, 0,                    !- X,Y,Z Vertex 3 {m}
  -59.436, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c8a756-3951-424d-8814-4bbe3607b451}, !- Handle
  Face 14,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c825d27-eb5c-4ecf-922d-9d6ded4a1a1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.436, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -59.436, -27.432, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -9.144, -27.432, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -9.144, 10.668, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d02d7c71-6c2f-426e-8e13-b095e79a7443}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c825d27-eb5c-4ecf-922d-9d6ded4a1a1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c945105-d0d3-423b-81ab-e0d4cffa8ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 10.668, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -9.144, -27.432, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -9.144, -27.432, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cc3667-4c24-4a80-90dd-163c55f017bf}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c825d27-eb5c-4ecf-922d-9d6ded4a1a1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -27.432, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -59.436, -27.432, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -59.436, -27.432, 0,                    !- X,Y,Z Vertex 3 {m}
  -9.144, -27.432, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694b4045-ae13-44d7-94e7-8cfa508559b9}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c825d27-eb5c-4ecf-922d-9d6ded4a1a1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.436, -27.432, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -59.436, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -59.436, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -59.436, -27.432, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1896a1aa-2bf7-4dde-a3d5-4dbee42567ad}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c825d27-eb5c-4ecf-922d-9d6ded4a1a1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4184f670-2254-46b0-aa0c-382b1274c7a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.436, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -9.144, 10.668, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -59.436, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {be39176f-3bef-4908-a86d-9a46de18f288}, !- Handle
  90.1-2004 - LargeHotel - Retail,        !- Name
  ,                                       !- Default Construction Set Name
  {c3cefed7-b006-46e7-8128-3e9a603eda38}, !- Default Schedule Set Name
  {199bc5b9-8a8d-43c4-8f92-76ab28efcf70}, !- Group Rendering Name
  {9fa08c32-b310-4a7f-8c86-688ce5778cd0}, !- Design Specification Outdoor Air Object Name
  90.1-2004,                              !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {199bc5b9-8a8d-43c4-8f92-76ab28efcf70}, !- Handle
  Rendering Color 1,                      !- Name
  67,                                     !- Rendering Red Value
  215,                                    !- Rendering Green Value
  91;                                     !- Rendering Blue Value

OS:BuildingStory,
  {2d2f94bb-6ded-4b9a-b95b-798475f38c45}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f1d80183-25fc-4b29-8771-3bbd436f1a21}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {f1d80183-25fc-4b29-8771-3bbd436f1a21}, !- Handle
  Rendering Color 2,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {e094b04e-1fe1-4a4b-84e7-f88dbfee3843}, !- Handle
  90.1-2004 - LargeHotel,                 !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Space,
  {b4a61a8b-b137-4068-bf06-9ea996b673b4}, !- Handle
  Lobby,                                  !- Name
  {b3a86f35-a220-4130-9e5a-74ada7fa7e77}, !- Space Type Name
  {e094b04e-1fe1-4a4b-84e7-f88dbfee3843}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2d2f94bb-6ded-4b9a-b95b-798475f38c45}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {250c32d6-eb43-46b8-b717-79f2a995e9d2}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4a61a8b-b137-4068-bf06-9ea996b673b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 36.576, 0,                      !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -59.436, 10.668, 0,                     !- X,Y,Z Vertex 4 {m}
  -59.436, 36.576, 0;                     !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {0aa12893-2b23-4675-9c1d-5a5721a71316}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4a61a8b-b137-4068-bf06-9ea996b673b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.436, 36.576, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -59.436, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -9.144, 10.668, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 2.4384,                 !- X,Y,Z Vertex 4 {m}
  33.528, 36.576, 2.4384;                 !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {75f1616f-bda9-40db-9c61-9ba94cecb8ac}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a61a8b-b137-4068-bf06-9ea996b673b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 36.576, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, 36.576, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3b13da-13e7-4f55-8976-31c74643b7ef}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a61a8b-b137-4068-bf06-9ea996b673b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5792862e-de12-4274-a43b-c2e449f628aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 10.668, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4184f670-2254-46b0-aa0c-382b1274c7a2}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a61a8b-b137-4068-bf06-9ea996b673b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1896a1aa-2bf7-4dde-a3d5-4dbee42567ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 10.668, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -59.436, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -59.436, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -9.144, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc83076-2f97-4f2d-836b-3c8bdf2ce17e}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a61a8b-b137-4068-bf06-9ea996b673b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.436, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -59.436, 36.576, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -59.436, 36.576, 0,                     !- X,Y,Z Vertex 3 {m}
  -59.436, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4407db2-416d-4534-b903-0b58a5b87fe8}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a61a8b-b137-4068-bf06-9ea996b673b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -59.436, 36.576, 2.4384,                !- X,Y,Z Vertex 1 {m}
  33.528, 36.576, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  33.528, 36.576, 0,                      !- X,Y,Z Vertex 3 {m}
  -59.436, 36.576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {b3a86f35-a220-4130-9e5a-74ada7fa7e77}, !- Handle
  90.1-2004 - LargeHotel - Lobby,         !- Name
  ,                                       !- Default Construction Set Name
  {5fc7b48b-64cf-4817-a2d4-f7359614a7d7}, !- Default Schedule Set Name
  {cae0e5bf-58e3-41ef-b261-28691a4bd893}, !- Group Rendering Name
  {bcb841b0-8084-4b0d-ad1f-a458681aa78e}, !- Design Specification Outdoor Air Object Name
  90.1-2004,                              !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {cae0e5bf-58e3-41ef-b261-28691a4bd893}, !- Handle
  Rendering Color 3,                      !- Name
  87,                                     !- Rendering Red Value
  42,                                     !- Rendering Green Value
  111;                                    !- Rendering Blue Value

OS:Space,
  {d59d6512-0838-4ad0-9490-e06baa295f8c}, !- Handle
  Guest Room,                             !- Name
  {bb424a14-73cd-4601-b4b6-454d6693b1e7}, !- Space Type Name
  {e094b04e-1fe1-4a4b-84e7-f88dbfee3843}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2d2f94bb-6ded-4b9a-b95b-798475f38c45}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {91b06b03-c5e1-4285-8f8d-3700676284e6}, !- Handle
  Face 7,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59d6512-0838-4ad0-9490-e06baa295f8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -27.432, 0,                     !- X,Y,Z Vertex 1 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, -27.432, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3343b212-2742-435b-a4ab-1e2fe73c2d77}, !- Handle
  Face 8,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d59d6512-0838-4ad0-9490-e06baa295f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, -27.432, 2.4384,                !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  -9.144, 10.668, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  -9.144, -27.432, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c945105-d0d3-423b-81ab-e0d4cffa8ceb}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59d6512-0838-4ad0-9490-e06baa295f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d02d7c71-6c2f-426e-8e13-b095e79a7443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, -27.432, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -9.144, 10.668, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  -9.144, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, -27.432, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5792862e-de12-4274-a43b-c2e449f628aa}, !- Handle
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59d6512-0838-4ad0-9490-e06baa295f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf3b13da-13e7-4f55-8976-31c74643b7ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 10.668, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  33.528, 10.668, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  33.528, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e20683-0c3c-4a23-8dee-0cf2d620e97c}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59d6512-0838-4ad0-9490-e06baa295f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 10.668, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  33.528, -27.432, 2.4384,                !- X,Y,Z Vertex 2 {m}
  33.528, -27.432, 0,                     !- X,Y,Z Vertex 3 {m}
  33.528, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156a865d-48b7-4b97-bf9f-c66c74742240}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59d6512-0838-4ad0-9490-e06baa295f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, -27.432, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -9.144, -27.432, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -9.144, -27.432, 0,                     !- X,Y,Z Vertex 3 {m}
  33.528, -27.432, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {bb424a14-73cd-4601-b4b6-454d6693b1e7}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom,     !- Name
  ,                                       !- Default Construction Set Name
  {b43187a2-f609-41ef-a567-c3db73e749f2}, !- Default Schedule Set Name
  {9c30f83e-43b0-473d-a8f8-d7baf1ea9a07}, !- Group Rendering Name
  {f8fc6a88-5a98-4f57-bf23-1a282e7702f5}, !- Design Specification Outdoor Air Object Name
  90.1-2004,                              !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {9c30f83e-43b0-473d-a8f8-d7baf1ea9a07}, !- Handle
  Rendering Color 4,                      !- Name
  77,                                     !- Rendering Red Value
  48,                                     !- Rendering Green Value
  93;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d384834b-3750-460a-bb3f-1feab7846316}, !- Handle
  Rendering Color 5,                      !- Name
  22,                                     !- Rendering Red Value
  251,                                    !- Rendering Green Value
  56;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {335edee0-38ef-4440-9fd9-462f23123288}, !- Handle
  Rendering Color 6,                      !- Name
  139,                                    !- Rendering Red Value
  15,                                     !- Rendering Green Value
  176;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {252229a8-a786-48b0-89bf-1ebd6b837ed5}, !- Handle
  Rendering Color 7,                      !- Name
  122,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  145;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef9a0565-077c-4ad3-8b2e-446e0989534c}, !- Handle
  Rendering Color 8,                      !- Name
  97,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {572ee178-8618-4b17-8266-aa90ebaf1da0}, !- Handle
  Rendering Color 9,                      !- Name
  121,                                    !- Rendering Red Value
  79,                                     !- Rendering Green Value
  202;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {945f460e-84df-43f6-9925-cf75c3485416}, !- Handle
  Rendering Color 10,                     !- Name
  252,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57bbd23e-c6a4-4c9b-b5b2-e87a3651ad4a}, !- Handle
  Rendering Color 11,                     !- Name
  209,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {738ceca1-f0cb-45f3-b274-3953b5518da8}, !- Handle
  Rendering Color 12,                     !- Name
  65,                                     !- Rendering Red Value
  75,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc12a5ed-eb02-4d61-b573-446597705d26}, !- Handle
  Rendering Color 13,                     !- Name
  242,                                    !- Rendering Red Value
  59,                                     !- Rendering Green Value
  67;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2d178bc4-5acd-4fe5-bdb6-91ea8b306f10}, !- Handle
  Rendering Color 14,                     !- Name
  126,                                    !- Rendering Red Value
  200,                                    !- Rendering Green Value
  5;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fbdd5c1e-21d7-4774-924a-0ce18721b6c3}, !- Handle
  Rendering Color 15,                     !- Name
  213,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a8e3286-d39c-4c34-87d2-93767423fd63}, !- Handle
  Rendering Color 16,                     !- Name
  114,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {940e06aa-9e43-419d-96ea-253d1789fb2f}, !- Handle
  Rendering Color 17,                     !- Name
  103,                                    !- Rendering Red Value
  167,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {7393c245-2c29-4dd7-80ea-d8283ed87d93}, !- Handle
  90.1-2004 - LargeHotel 1,               !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:People:Definition,
  {b7613ef7-a6ea-40bc-9f95-a6557994c378}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e29c671-2371-4475-b158-72404824a400}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom People, !- Name
  {b7613ef7-a6ea-40bc-9f95-a6557994c378}, !- People Definition Name
  {bb424a14-73cd-4601-b4b6-454d6693b1e7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce0d4327-fd2d-427a-acd5-c43688920634}, !- Work Efficiency Schedule Name
  {6921a846-384e-4c55-829d-7cb63b3c706a}, !- Clothing Insulation Schedule Name
  {d85902fc-1e84-43a3-bf5b-1cc6ae45caca}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6921a846-384e-4c55-829d-7cb63b3c706a}, !- Handle
  Clothing Schedule,                      !- Name
  {b4567cc2-757d-4903-9c60-084f9e3a06c1}, !- Schedule Type Limits Name
  {1901c615-0c62-421a-9e93-cec2aad6850c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1901c615-0c62-421a-9e93-cec2aad6850c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b4567cc2-757d-4903-9c60-084f9e3a06c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f80d23ed-c710-40c4-9d89-5adf6bd4a227}, !- Handle
  Schedule Rule 1,                        !- Name
  {6921a846-384e-4c55-829d-7cb63b3c706a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bb7673d-8c5a-48bb-9dcc-310f06b8fb1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5bb7673d-8c5a-48bb-9dcc-310f06b8fb1d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b4567cc2-757d-4903-9c60-084f9e3a06c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b4567cc2-757d-4903-9c60-084f9e3a06c1}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d85902fc-1e84-43a3-bf5b-1cc6ae45caca}, !- Handle
  Air Velocity Schedule,                  !- Name
  {6aeaf7ae-62c8-4733-9b51-7fcd3055d637}, !- Schedule Type Limits Name
  {28aeaa4e-3d65-4126-be64-347ffebdb125}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28aeaa4e-3d65-4126-be64-347ffebdb125}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {6aeaf7ae-62c8-4733-9b51-7fcd3055d637}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6aeaf7ae-62c8-4733-9b51-7fcd3055d637}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ce0d4327-fd2d-427a-acd5-c43688920634}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  {c76f8069-58eb-44b5-9097-80f1721bbf11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c76f8069-58eb-44b5-9097-80f1721bbf11}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d55105a4-b6d5-4c00-bb79-158b8ffb684e}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {935f1a25-27fc-43db-a773-e95f8d6e3145}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom Lights, !- Name
  {d55105a4-b6d5-4c00-bb79-158b8ffb684e}, !- Lights Definition Name
  {bb424a14-73cd-4601-b4b6-454d6693b1e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b2909b09-af46-4786-a9eb-e370f0b18ac8}, !- Handle
  {d55105a4-b6d5-4c00-bb79-158b8ffb684e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8413bca5-ad5c-44a6-93b7-e8b6252e8dd6}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2c307a91-53c4-46dc-8c64-677d52f98caa}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom Elec Equip, !- Name
  {8413bca5-ad5c-44a6-93b7-e8b6252e8dd6}, !- Electric Equipment Definition Name
  {bb424a14-73cd-4601-b4b6-454d6693b1e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f8fc6a88-5a98-4f57-bf23-1a282e7702f5}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {d445d8e6-23de-41b1-9c32-14d86bc1083f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ;                                       !- Climate Zone Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {3fe44fd1-5a57-4f44-ae98-3a79c5dbcbea}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom Infiltration, !- Name
  {bb424a14-73cd-4601-b4b6-454d6693b1e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b43187a2-f609-41ef-a567-c3db73e749f2}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f23989f1-c3be-4445-bc53-4b8a6d3a3eff}, !- Number of People Schedule Name
  {ec47c893-b86c-4b39-a366-28fb6b11d765}, !- People Activity Level Schedule Name
  {ab9e05ca-761d-4938-9575-371428b4c5d6}, !- Lighting Schedule Name
  {bb80ade9-eb02-4ea3-acee-c9b60dbb9172}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3e18843-1ea8-413a-b605-7a68ab54d7ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f23989f1-c3be-4445-bc53-4b8a6d3a3eff}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  {69040fbb-dfe3-4a41-857a-bbf7a703f8bd}, !- Default Day Schedule Name
  {2b2ef97b-d4df-4cf0-b72a-0479cb3d40eb}, !- Summer Design Day Schedule Name
  {3ad17ac1-3360-4064-8cd3-0add07df0577}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69040fbb-dfe3-4a41-857a-bbf7a703f8bd}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5;                                    !- Value Until Time 8

OS:Schedule:Day,
  {87dd6f55-62f5-45ec-b731-c809bf225898}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b2ef97b-d4df-4cf0-b72a-0479cb3d40eb}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98d4ea61-4e2c-4a14-871e-e3d79730357d}, !- Handle
  Schedule Rule 2,                        !- Name
  {f23989f1-c3be-4445-bc53-4b8a6d3a3eff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b181a47-4b15-4baf-969d-ad7a6aeba58f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b181a47-4b15-4baf-969d-ad7a6aeba58f}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Day,
  {2993bf9f-a860-46e4-9ed8-78d47bbd74f7}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ad17ac1-3360-4064-8cd3-0add07df0577}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec47c893-b86c-4b39-a366-28fb6b11d765}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {98940230-5ac3-4bd3-ab47-1b828a762579}, !- Schedule Type Limits Name
  {1639614c-53f6-4b55-8c12-b3ce490562d5}, !- Default Day Schedule Name
  {6c175085-807a-4d45-a850-d5abfc5963fe}, !- Summer Design Day Schedule Name
  {e94e1c16-f522-4ad2-9532-519f4582b0d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1639614c-53f6-4b55-8c12-b3ce490562d5}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {98940230-5ac3-4bd3-ab47-1b828a762579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {51d15118-0135-4bb0-9a1e-3c267825a7fd}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e94e1c16-f522-4ad2-9532-519f4582b0d1}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {98940230-5ac3-4bd3-ab47-1b828a762579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {189e1ab8-dd7d-4841-8f92-897bf2f4eed5}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c175085-807a-4d45-a850-d5abfc5963fe}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {98940230-5ac3-4bd3-ab47-1b828a762579}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {98940230-5ac3-4bd3-ab47-1b828a762579}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {ab9e05ca-761d-4938-9575-371428b4c5d6}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH,    !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  {d6d757f1-9cc9-424b-81e0-94017fe6be59}, !- Default Day Schedule Name
  {dea2c47b-1b29-4865-9f6e-1802f754fc19}, !- Summer Design Day Schedule Name
  {141b82ad-25da-4a80-ae73-6b82b8bdfa2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6d757f1-9cc9-424b-81e0-94017fe6be59}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Default, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.26,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.56,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.85,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.85,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41;                                   !- Value Until Time 10

OS:Schedule:Day,
  {0466bc0c-bbf4-4f0e-85e9-277f26cef4c7}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dea2c47b-1b29-4865-9f6e-1802f754fc19}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Summer Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23f873b1-4799-414f-bce2-0993a29cb579}, !- Handle
  Schedule Rule 3,                        !- Name
  {ab9e05ca-761d-4938-9575-371428b4c5d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7944abf6-f336-4056-a4e8-abfdf87ff11b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7944abf6-f336-4056-a4e8-abfdf87ff11b}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Wkdy Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.22,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.22,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.44,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.56,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.44,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.89,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.67,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.33;                                   !- Value Until Time 14

OS:Schedule:Day,
  {ab0f75d0-3632-426c-b0c9-8dfd6c7aa4f6}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {141b82ad-25da-4a80-ae73-6b82b8bdfa2e}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH Winter Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb80ade9-eb02-4ea3-acee-c9b60dbb9172}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base,      !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  {905b9386-159d-45a8-b2f6-9e51b9af4566}, !- Default Day Schedule Name
  {24ce7d36-f17f-495f-9fba-561daaa47bf6}, !- Summer Design Day Schedule Name
  {c512409c-c861-4822-9ea8-cb701e87e2b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {905b9386-159d-45a8-b2f6-9e51b9af4566}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.29,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.51,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.66,                                   !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Day,
  {9b4827ee-4f94-4323-8485-d8433330e2df}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24ce7d36-f17f-495f-9fba-561daaa47bf6}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6bdcd3c-abc1-4490-9bb0-8dd4d76a1110}, !- Handle
  Schedule Rule 4,                        !- Name
  {bb80ade9-eb02-4ea3-acee-c9b60dbb9172}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b286b8bd-1162-4617-86ab-a17c9e13b302}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b286b8bd-1162-4617-86ab-a17c9e13b302}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Day,
  {8ba84dc1-bba1-4566-b238-c964812d4297}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c512409c-c861-4822-9ea8-cb701e87e2b0}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3e18843-1ea8-413a-b605-7a68ab54d7ea}, !- Handle
  HotelLarge INFIL_SCH,                   !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  {5fd62778-3fa6-4fa4-8286-5c862c6acbd8}, !- Default Day Schedule Name
  {6071c7bf-de01-44ab-9aff-d8298066614c}, !- Summer Design Day Schedule Name
  {cc3856b1-9877-4e0d-8047-b3a4486e8ce4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5fd62778-3fa6-4fa4-8286-5c862c6acbd8}, !- Handle
  HotelLarge INFIL_SCH Default,           !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c749714c-ca0e-4777-8a36-42053a76c74a}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc3856b1-9877-4e0d-8047-b3a4486e8ce4}, !- Handle
  HotelLarge INFIL_SCH Winter Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dba5545d-f945-4ebd-87dc-a8498abfc952}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6071c7bf-de01-44ab-9aff-d8298066614c}, !- Handle
  HotelLarge INFIL_SCH Summer Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {579ee77e-993b-442e-b816-b6a028f4ea77}, !- Handle
  90.1-2004 - LargeHotel - GuestRoom Thermostat, !- Name
  {7e698803-c5cb-4582-abb3-c1b05ed7cac0}, !- Heating Setpoint Temperature Schedule Name
  {b5057334-ca04-4301-be64-613b8c9aafb8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7e698803-c5cb-4582-abb3-c1b05ed7cac0}, !- Handle
  HotelLarge HTGSETP_SCH,                 !- Name
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Schedule Type Limits Name
  {e81eca07-b1f1-4a57-af7f-a077fa3464a8}, !- Default Day Schedule Name
  {fa368a62-38f2-47b1-9427-1e9376fe11e1}, !- Summer Design Day Schedule Name
  {a98a2811-73fc-4f59-b8e5-9ef7a7defb8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e81eca07-b1f1-4a57-af7f-a077fa3464a8}, !- Handle
  HotelLarge HTGSETP_SCH Default,         !- Name
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bde09f9f-06cb-46b0-adb0-0f9cbc03465f}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a98a2811-73fc-4f59-b8e5-9ef7a7defb8c}, !- Handle
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3b0c9f0c-ae9a-4b0d-9eb5-602042ec4717}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa368a62-38f2-47b1-9427-1e9376fe11e1}, !- Handle
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b5057334-ca04-4301-be64-613b8c9aafb8}, !- Handle
  HotelLarge CLGSETP_SCH,                 !- Name
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Schedule Type Limits Name
  {6a6de242-ed61-4c76-94b3-683b6f08a4c8}, !- Default Day Schedule Name
  {72afc1fe-2294-40ca-a508-77e8eb0c1f68}, !- Summer Design Day Schedule Name
  {f34c3752-4c89-43cd-963b-93daca401872}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a6de242-ed61-4c76-94b3-683b6f08a4c8}, !- Handle
  HotelLarge CLGSETP_SCH Default,         !- Name
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {dc65a729-1b3d-401b-acf7-d3a68ef28635}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f34c3752-4c89-43cd-963b-93daca401872}, !- Handle
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {15220aab-b878-48c4-a722-8ccd532b952f}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72afc1fe-2294-40ca-a508-77e8eb0c1f68}, !- Handle
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  {ee384bd8-5411-475f-9021-1863bd408eab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:People:Definition,
  {98332eb7-7367-4bae-808b-346adcf16a5c}, !- Handle
  90.1-2004 - LargeHotel - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1e7e4486-15c7-4d12-b2ac-8cf9991b3708}, !- Handle
  90.1-2004 - LargeHotel - Retail People, !- Name
  {98332eb7-7367-4bae-808b-346adcf16a5c}, !- People Definition Name
  {be39176f-3bef-4908-a86d-9a46de18f288}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce0d4327-fd2d-427a-acd5-c43688920634}, !- Work Efficiency Schedule Name
  {6921a846-384e-4c55-829d-7cb63b3c706a}, !- Clothing Insulation Schedule Name
  {d85902fc-1e84-43a3-bf5b-1cc6ae45caca}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5c65f94d-02f4-4ef3-952d-c0f350016e0d}, !- Handle
  90.1-2004 - LargeHotel - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e080d142-aadc-4b5b-9825-07d56c258599}, !- Handle
  90.1-2004 - LargeHotel - Retail Lights, !- Name
  {5c65f94d-02f4-4ef3-952d-c0f350016e0d}, !- Lights Definition Name
  {be39176f-3bef-4908-a86d-9a46de18f288}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3e28bb8f-3afb-43d5-b8c6-5249dc462903}, !- Handle
  {5c65f94d-02f4-4ef3-952d-c0f350016e0d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {33f9f17d-0155-4e8f-9e14-cba2e3ea4a30}, !- Handle
  90.1-2004 - LargeHotel - Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dea02042-d363-4be8-82b7-bbbc51ae0968}, !- Handle
  90.1-2004 - LargeHotel - Retail Elec Equip, !- Name
  {33f9f17d-0155-4e8f-9e14-cba2e3ea4a30}, !- Electric Equipment Definition Name
  {be39176f-3bef-4908-a86d-9a46de18f288}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9fa08c32-b310-4a7f-8c86-688ce5778cd0}, !- Handle
  90.1-2004 - LargeHotel - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {760026cc-2c9b-4b6e-96d5-480cf3bc7697}, !- Handle
  90.1-2004 - LargeHotel - Retail Infiltration, !- Name
  {be39176f-3bef-4908-a86d-9a46de18f288}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c3cefed7-b006-46e7-8128-3e9a603eda38}, !- Handle
  90.1-2004 - LargeHotel - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e6b46b2e-367e-4ed5-b5eb-30c35ea27557}, !- Number of People Schedule Name
  {ec47c893-b86c-4b39-a366-28fb6b11d765}, !- People Activity Level Schedule Name
  {d06c9107-fe48-4cba-bb68-21a86eaa804e}, !- Lighting Schedule Name
  {6374286c-91fd-47f4-8554-9fd95064053d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3e18843-1ea8-413a-b605-7a68ab54d7ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e6b46b2e-367e-4ed5-b5eb-30c35ea27557}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  {f2342f07-7edc-4c4b-a0a6-6df875558683}, !- Default Day Schedule Name
  {a351fde8-3044-47a7-a5f0-998414eeef2e}, !- Summer Design Day Schedule Name
  {45363873-3e9a-4d8f-ad3b-d0b4ee779d4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2342f07-7edc-4c4b-a0a6-6df875558683}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {26f9a412-e338-49a5-b3d2-9a77723a0531}, !- Handle
  Schedule Rule 5,                        !- Name
  {e6b46b2e-367e-4ed5-b5eb-30c35ea27557}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {144ac0e5-ed87-440e-8dfb-9c365eacf140}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {144ac0e5-ed87-440e-8dfb-9c365eacf140}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7;                                    !- Value Until Time 7

OS:Schedule:Day,
  {95a8679e-b05e-4036-91d7-558874a89a83}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a351fde8-3044-47a7-a5f0-998414eeef2e}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0f4f795-8cd8-4815-9af0-ef4e51a4548a}, !- Handle
  Schedule Rule 6,                        !- Name
  {e6b46b2e-367e-4ed5-b5eb-30c35ea27557}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {912b76f5-5d11-4294-baf0-bab4bf5250e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {912b76f5-5d11-4294-baf0-bab4bf5250e8}, !- Handle
  HotelLarge BLDG_OCC_SCH Wkdy Day,       !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {36d71d6e-0001-4b3f-b638-575035d22c29}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45363873-3e9a-4d8f-ad3b-d0b4ee779d4a}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d06c9107-fe48-4cba-bb68-21a86eaa804e}, !- Handle
  HotelLarge BLDG_LIGHT_SCH,              !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  {09677d48-6da7-4f98-9900-d94041d0f713}, !- Default Day Schedule Name
  {3f8abda1-5531-4751-9eb1-3d096f56ed6a}, !- Summer Design Day Schedule Name
  {d5a297dc-33a0-4a3a-9b01-ea8b93a8435d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09677d48-6da7-4f98-9900-d94041d0f713}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Default,      !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {f13cc633-ac66-4e22-b1f6-05f9ca638591}, !- Handle
  Schedule Rule 7,                        !- Name
  {d06c9107-fe48-4cba-bb68-21a86eaa804e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a90a3db9-bed6-4131-b531-08d0d12c8769}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a90a3db9-bed6-4131-b531-08d0d12c8769}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Sat Day,      !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3;                                    !- Value Until Time 10

OS:Schedule:Day,
  {3c98156e-0006-4cc6-a34a-472a1e3343d9}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f8abda1-5531-4751-9eb1-3d096f56ed6a}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0d39b50-7d21-47a7-adaf-10919622c19f}, !- Handle
  Schedule Rule 8,                        !- Name
  {d06c9107-fe48-4cba-bb68-21a86eaa804e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {febc37f1-6024-4bfc-9b4e-af245cd19af7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {febc37f1-6024-4bfc-9b4e-af245cd19af7}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Wkdy Day,     !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Day,
  {dfdefec0-4c9a-451d-9e52-8a9ea4d54e68}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5a297dc-33a0-4a3a-9b01-ea8b93a8435d}, !- Handle
  HotelLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6374286c-91fd-47f4-8554-9fd95064053d}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  {1f838fd4-e5e3-49fe-b57d-75349dd43d39}, !- Default Day Schedule Name
  {3e2bad40-6f43-4b80-95a4-3f67c1b9a6db}, !- Summer Design Day Schedule Name
  {0aefed95-7329-441b-8354-306506b7f060}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f838fd4-e5e3-49fe-b57d-75349dd43d39}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {f7add793-8983-4c32-8278-b998da3fee03}, !- Handle
  Schedule Rule 9,                        !- Name
  {6374286c-91fd-47f4-8554-9fd95064053d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5dae5140-95c1-4c17-a264-747b1b634b83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dae5140-95c1-4c17-a264-747b1b634b83}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4;                                    !- Value Until Time 10

OS:Schedule:Day,
  {e050afa7-0d07-4efd-b898-01cfaa1b358d}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e2bad40-6f43-4b80-95a4-3f67c1b9a6db}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e30eaeee-d47c-42a1-a82e-5b2e64e0d33f}, !- Handle
  Schedule Rule 10,                       !- Name
  {6374286c-91fd-47f4-8554-9fd95064053d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5adf5047-cff8-4d53-a2d0-3e40756be0df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5adf5047-cff8-4d53-a2d0-3e40756be0df}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Wkdy Day,     !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Day,
  {01c63483-34cb-426b-9454-ff8418ca23df}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0aefed95-7329-441b-8354-306506b7f060}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {ddcbf38f-9068-4181-b19e-948fa99d725b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {162ac0e0-cb8c-44b2-9d86-83f515b5704d}, !- Handle
  90.1-2004 - LargeHotel - Retail Thermostat, !- Name
  {7e698803-c5cb-4582-abb3-c1b05ed7cac0}, !- Heating Setpoint Temperature Schedule Name
  {b5057334-ca04-4301-be64-613b8c9aafb8}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {6a2be35b-8418-41a7-ba73-a703f650fd76}, !- Handle
  90.1-2004 - LargeHotel - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6303145c-2db5-46b1-908a-7da0b22c49da}, !- Handle
  90.1-2004 - LargeHotel - Lobby People,  !- Name
  {6a2be35b-8418-41a7-ba73-a703f650fd76}, !- People Definition Name
  {b3a86f35-a220-4130-9e5a-74ada7fa7e77}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce0d4327-fd2d-427a-acd5-c43688920634}, !- Work Efficiency Schedule Name
  {6921a846-384e-4c55-829d-7cb63b3c706a}, !- Clothing Insulation Schedule Name
  {d85902fc-1e84-43a3-bf5b-1cc6ae45caca}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3c88b01e-bac6-4393-91c8-46e1c98bab2f}, !- Handle
  90.1-2004 - LargeHotel - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f2495cf3-2531-42e8-8fd8-696b4ec9cf38}, !- Handle
  90.1-2004 - LargeHotel - Lobby Lights,  !- Name
  {3c88b01e-bac6-4393-91c8-46e1c98bab2f}, !- Lights Definition Name
  {b3a86f35-a220-4130-9e5a-74ada7fa7e77}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {39e7ca32-17e8-41c4-9036-d0abb2b2ec21}, !- Handle
  {3c88b01e-bac6-4393-91c8-46e1c98bab2f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4b7bc906-c1e6-496e-925d-6ce5c556accb}, !- Handle
  90.1-2004 - LargeHotel - Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7db6235d-03e2-4751-8c8b-c13f81137b60}, !- Handle
  90.1-2004 - LargeHotel - Lobby Elec Equip, !- Name
  {4b7bc906-c1e6-496e-925d-6ce5c556accb}, !- Electric Equipment Definition Name
  {b3a86f35-a220-4130-9e5a-74ada7fa7e77}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bcb841b0-8084-4b0d-ad1f-a458681aa78e}, !- Handle
  90.1-2004 - LargeHotel - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c5e76967-f0a5-41fc-987e-48a181f0baa8}, !- Handle
  90.1-2004 - LargeHotel - Lobby Infiltration, !- Name
  {b3a86f35-a220-4130-9e5a-74ada7fa7e77}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5fc7b48b-64cf-4817-a2d4-f7359614a7d7}, !- Handle
  90.1-2004 - LargeHotel - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e6b46b2e-367e-4ed5-b5eb-30c35ea27557}, !- Number of People Schedule Name
  {ec47c893-b86c-4b39-a366-28fb6b11d765}, !- People Activity Level Schedule Name
  {d06c9107-fe48-4cba-bb68-21a86eaa804e}, !- Lighting Schedule Name
  {6374286c-91fd-47f4-8554-9fd95064053d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3e18843-1ea8-413a-b605-7a68ab54d7ea}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10bbcca0-7290-4995-8663-eb7d6061ada3}, !- Handle
  90.1-2004 - LargeHotel - Lobby Thermostat, !- Name
  {7e698803-c5cb-4582-abb3-c1b05ed7cac0}, !- Heating Setpoint Temperature Schedule Name
  {b5057334-ca04-4301-be64-613b8c9aafb8}; !- Cooling Setpoint Temperature Schedule Name

