
OS:Version,
  {8112d91e-9a14-4959-9529-46784ef5adb9}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Building,
  {bce316d2-5088-4eda-bb07-c62b0dce310a}, !- Handle
  90.1-2013-LargeOffice-ASHRAE 169-2006-5A PRM baseline created: 2019-12-18 20:45:16 -0700, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Sizing:Parameters,
  {221c5c55-feb4-44c1-b5d6-6903ab15d458}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SimulationControl,
  {cf702d35-eb4d-4d6e-a0ab-1b9a97aed6db}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:WeatherFile,
  {cae65c84-fb33-4d75-9eed-1194a9133392}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../test/data/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:Site,
  {e27d2a04-4e07-411f-a780-4eb992da519e}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {fc65df18-59e0-4dfe-8473-0d005d44a49f}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {49142870-fa87-40c6-a9b3-24f700d8c5b0}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Space,
  {89811430-fb5f-4d3b-815f-7f904a3dc933}, !- Handle
  Space 1 - 5,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f1799b43-e245-4cff-96cf-bcb00fa310bb}, !- Handle
  Face 32,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89811430-fb5f-4d3b-815f-7f904a3dc933}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -12.192, -6.096, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2518591-c7b5-4eaa-bbb9-96ca551eb66f}, !- Handle
  Face 33,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89811430-fb5f-4d3b-815f-7f904a3dc933}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a829b5e8-898a-4c92-9da8-333505c82d79}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89811430-fb5f-4d3b-815f-7f904a3dc933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2d7954-af36-4aa6-84a3-cae5b8719978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -12.192, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0040f8c2-b22f-4fc4-9b79-357747adc04f}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89811430-fb5f-4d3b-815f-7f904a3dc933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a037b34b-6754-453e-a5dc-5f86dac14303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -24.384, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -12.192, -6.096, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e754ac74-afb2-4011-8411-e6727b5c8a1e}, !- Handle
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89811430-fb5f-4d3b-815f-7f904a3dc933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf91f77-3530-4810-a30e-f71f529916a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, -6.096, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fbb8ebd-2b4e-40b0-a120-f3b3c6cc2efe}, !- Handle
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89811430-fb5f-4d3b-815f-7f904a3dc933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9609998b-e37a-4fba-bcd5-11106f6badb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {14c51e01-7628-419c-ae70-7c7b673d3179}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {14c51e01-7628-419c-ae70-7c7b673d3179}, !- Handle
  Rendering Color 1,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Space,
  {7d9c658a-5463-4b72-8885-4ca1b52bf8ff}, !- Handle
  Space 1 - 7,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eff10119-f371-4aba-9a26-ffac8cedcecb}, !- Handle
  Face 44,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7d9c658a-5463-4b72-8885-4ca1b52bf8ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 6.096, 0,                       !- X,Y,Z Vertex 1 {m}
  27.432, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 4 {m}
  6.096, 6.096, 0;                        !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {b6e46a60-10fa-428f-9011-ea6b6990a5cd}, !- Handle
  Face 45,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d9c658a-5463-4b72-8885-4ca1b52bf8ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  27.432, 0, 2.4384,                      !- X,Y,Z Vertex 4 {m}
  27.432, 6.096, 2.4384;                  !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {d8ff8959-53f7-43cb-ab84-80759954652d}, !- Handle
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c658a-5463-4b72-8885-4ca1b52bf8ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 6.096, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  27.432, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  27.432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  27.432, 6.096, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38eaaa85-7f47-48ed-8fab-b71c65fe757b}, !- Handle
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c658a-5463-4b72-8885-4ca1b52bf8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9358a2ca-19c5-4ebc-960e-c758e8c1de5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  27.432, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb112cff-60da-4767-9fe8-53152f045ca9}, !- Handle
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c658a-5463-4b72-8885-4ca1b52bf8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395a884b-2e55-4cfc-ac88-1468485e8a54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c7a8d64-bcdc-49ff-bcf8-8fc3cc1b5215}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c658a-5463-4b72-8885-4ca1b52bf8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2aeead9-5172-490a-8b07-b33592f2b856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe1610c-bd5b-4e6b-8a0b-e5e6e3f88003}, !- Handle
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d9c658a-5463-4b72-8885-4ca1b52bf8ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  27.432, 6.096, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  27.432, 6.096, 0,                       !- X,Y,Z Vertex 3 {m}
  6.096, 6.096, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d10cfeb-9e04-4636-b9ff-423b95d09329}, !- Handle
  Space 1 - 2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ffe65a3f-5ba7-432a-935c-0def2f74afc6}, !- Handle
  Face 9,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d10cfeb-9e04-4636-b9ff-423b95d09329}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.196, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -44.196, 13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 10.668, 0,                     !- X,Y,Z Vertex 4 {m}
  -24.384, 0, 0;                          !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {62c8fd12-5aa4-435d-ad53-11eaf338e454}, !- Handle
  Face 10,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d10cfeb-9e04-4636-b9ff-423b95d09329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -24.384, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -24.384, 13.716, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -44.196, 13.716, 2.4384,                !- X,Y,Z Vertex 4 {m}
  -44.196, 0, 2.4384;                     !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e643ee2e-1f34-4f1c-bd52-c89dfde77d9d}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d10cfeb-9e04-4636-b9ff-423b95d09329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.196, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -44.196, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -44.196, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  -44.196, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b02c1e-c133-49b2-a580-2d8f50bbf3f2}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d10cfeb-9e04-4636-b9ff-423b95d09329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.196, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -24.384, 13.716, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -24.384, 13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  -44.196, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7fb85c-1670-4467-b5c3-62c39c76dbe3}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d10cfeb-9e04-4636-b9ff-423b95d09329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e19613b4-7830-436e-b663-701173808def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bcf97e2-987c-431c-a1a5-92bd7b145f9f}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d10cfeb-9e04-4636-b9ff-423b95d09329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 13.716, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -24.384, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -24.384, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 13.716, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbe4642-56b3-4062-987d-e6abd5614340}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d10cfeb-9e04-4636-b9ff-423b95d09329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d801ad32-d1d7-4873-b138-c8719b881c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -44.196, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -44.196, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -24.384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c61e8571-b27b-4816-9a73-4b5028e79efb}, !- Handle
  Space 1 - 3,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e177a2a7-ee1b-42ee-a582-ee5f298b75cc}, !- Handle
  Face 16,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c61e8571-b27b-4816-9a73-4b5028e79efb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  -24.384, -6.096, 0,                     !- X,Y,Z Vertex 2 {m}
  -24.384, -21.336, 0,                    !- X,Y,Z Vertex 3 {m}
  -44.196, -21.336, 0,                    !- X,Y,Z Vertex 4 {m}
  -44.196, 0, 0;                          !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {458b144e-bb38-46bf-8481-5cbad17e990f}, !- Handle
  Face 17,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c61e8571-b27b-4816-9a73-4b5028e79efb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.196, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -44.196, -21.336, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -24.384, -21.336, 2.4384,               !- X,Y,Z Vertex 3 {m}
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 4 {m}
  -24.384, 0, 2.4384;                     !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {baf91f77-3530-4810-a30e-f71f529916a1}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c61e8571-b27b-4816-9a73-4b5028e79efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e754ac74-afb2-4011-8411-e6727b5c8a1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -24.384, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55276d24-0ee3-4e7a-b951-15bf00b6df91}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c61e8571-b27b-4816-9a73-4b5028e79efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c720bb4b-a39f-4126-bf39-e686ed4f7aef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -24.384, -21.336, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -24.384, -21.336, 0,                    !- X,Y,Z Vertex 3 {m}
  -24.384, -6.096, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e368aaa-e1aa-4992-bc35-1ea4c075efc4}, !- Handle
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c61e8571-b27b-4816-9a73-4b5028e79efb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -21.336, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -44.196, -21.336, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -44.196, -21.336, 0,                    !- X,Y,Z Vertex 3 {m}
  -24.384, -21.336, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5da99d2-5755-4a12-a2c8-8e9bdccfccf5}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c61e8571-b27b-4816-9a73-4b5028e79efb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.196, -21.336, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -44.196, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -44.196, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -44.196, -21.336, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d801ad32-d1d7-4873-b138-c8719b881c25}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c61e8571-b27b-4816-9a73-4b5028e79efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dbe4642-56b3-4062-987d-e6abd5614340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -44.196, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -44.196, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e1db8e2-90cf-438c-af9d-11b305d0cf1a}, !- Handle
  Space 1 - 8,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {651510cd-283f-4b22-990c-64f389849555}, !- Handle
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e1db8e2-90cf-438c-af9d-11b305d0cf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a674263b-8870-420a-9b4d-ee67d2d517e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13db09b0-79ec-4800-b155-c804657c68e3}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e1db8e2-90cf-438c-af9d-11b305d0cf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0dd495c-9c47-4085-9751-2b4447791839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, -6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6095bd0c-d26e-4423-b118-ee3b7eb78bf0}, !- Handle
  Face 52,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e1db8e2-90cf-438c-af9d-11b305d0cf1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 4 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {6de51767-2331-4768-8107-95af522b0340}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e1db8e2-90cf-438c-af9d-11b305d0cf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe3ad23-51ee-4ef7-8a48-ebee5732b482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -6.096, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a18f58-2dbe-4391-bdff-8d514b60a11d}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e1db8e2-90cf-438c-af9d-11b305d0cf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6463c34-fa1d-4727-90bc-63cfcf4b928b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395a884b-2e55-4cfc-ac88-1468485e8a54}, !- Handle
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e1db8e2-90cf-438c-af9d-11b305d0cf1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb112cff-60da-4767-9fe8-53152f045ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d8e8cd5-51ae-4daf-8495-7b78b83becdf}, !- Handle
  Face 51,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e1db8e2-90cf-438c-af9d-11b305d0cf1a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  6.096, 0, 0;                            !- X,Y,Z Vertex 5 {m}

OS:Space,
  {4e87d0eb-6d48-4208-8e30-0463c6fa90ee}, !- Handle
  Space 1 - 6,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ba9f3c98-ee12-42b0-992d-f6d0603eceb4}, !- Handle
  Face 38,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e87d0eb-6d48-4208-8e30-0463c6fa90ee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -12.192, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b7a9cd-42fb-4922-9780-79bd78607e3a}, !- Handle
  Face 39,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e87d0eb-6d48-4208-8e30-0463c6fa90ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe3ad23-51ee-4ef7-8a48-ebee5732b482}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e87d0eb-6d48-4208-8e30-0463c6fa90ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de51767-2331-4768-8107-95af522b0340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482f1b98-f41b-40bf-9f52-751d2aca71bf}, !- Handle
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e87d0eb-6d48-4208-8e30-0463c6fa90ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce641314-4503-446f-ac6b-bd6e94232ca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -12.192, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  0, -6.096, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2d7954-af36-4aa6-84a3-cae5b8719978}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e87d0eb-6d48-4208-8e30-0463c6fa90ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a829b5e8-898a-4c92-9da8-333505c82d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, -6.096, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050cfc66-491a-4d5b-be97-97a578b1c1d2}, !- Handle
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e87d0eb-6d48-4208-8e30-0463c6fa90ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65b828ad-8c50-4103-af84-eed90cf4ad0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Handle
  Space 1 - 4,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {45e49772-ba74-4c82-a101-4af502dd8332}, !- Handle
  Face 23,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 0,                       !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 6 {m}
  -24.384, 10.668, 0;                     !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {24279f11-a5fe-4aa3-9364-028087cc0a74}, !- Handle
  Face 24,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 4 {m}
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 5 {m}
  6.096, 6.096, 2.4384,                   !- X,Y,Z Vertex 6 {m}
  6.096, 10.668, 2.4384;                  !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {2116a893-abc3-413e-a10f-d33a30530523}, !- Handle
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 10.668, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  6.096, 6.096, 2.4384,                   !- X,Y,Z Vertex 2 {m}
  6.096, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  6.096, 10.668, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2aeead9-5172-490a-8b07-b33592f2b856}, !- Handle
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c7a8d64-bcdc-49ff-bcf8-8fc3cc1b5215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 6.096, 2.4384,                   !- X,Y,Z Vertex 1 {m}
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.096, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.096, 6.096, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9609998b-e37a-4fba-bcd5-11106f6badb2}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fbb8ebd-2b4e-40b0-a120-f3b3c6cc2efe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -24.384, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -12.192, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6463c34-fa1d-4727-90bc-63cfcf4b928b}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a18f58-2dbe-4391-bdff-8d514b60a11d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6.096, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b828ad-8c50-4103-af84-eed90cf4ad0b}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050cfc66-491a-4d5b-be97-97a578b1c1d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  -12.192, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -12.192, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19613b4-7830-436e-b663-701173808def}, !- Handle
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7fb85c-1670-4467-b5c3-62c39c76dbe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -24.384, 10.668, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -24.384, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8468643-c13f-4aa8-8149-1c8169712311}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74e38e4-82d6-4098-8eea-2e7f21096ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, 10.668, 2.4384,                !- X,Y,Z Vertex 1 {m}
  6.096, 10.668, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  6.096, 10.668, 0,                       !- X,Y,Z Vertex 3 {m}
  -24.384, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0c9ca05-10af-4f9f-9792-4e3dc7a5f3f0}, !- Handle
  Space 1 - 9,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5fcb9999-d406-4b8c-b836-25bc9ff7981d}, !- Handle
  Face 59,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0c9ca05-10af-4f9f-9792-4e3dc7a5f3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -21.336, 2.4384,                !- X,Y,Z Vertex 3 {m}
  27.432, -21.336, 2.4384,                !- X,Y,Z Vertex 4 {m}
  27.432, 0, 2.4384;                      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {54f2d4f5-8d06-40ce-84a1-88049be095b6}, !- Handle
  Face 58,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0c9ca05-10af-4f9f-9792-4e3dc7a5f3f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  27.432, -21.336, 0,                     !- X,Y,Z Vertex 2 {m}
  13.716, -21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  13.716, -6.096, 0,                      !- X,Y,Z Vertex 4 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {7c1f3b1c-c7ce-44ee-8f97-501123d75d77}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c9ca05-10af-4f9f-9792-4e3dc7a5f3f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be7485fe-63f5-4df7-bef8-50f64256025c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -21.336, 2.4384,                !- X,Y,Z Vertex 1 {m}
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, -21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de7680f-d26b-4feb-a845-b7983bc860bf}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c9ca05-10af-4f9f-9792-4e3dc7a5f3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  27.432, -21.336, 2.4384,                !- X,Y,Z Vertex 2 {m}
  27.432, -21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  27.432, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe90d726-922a-4f8c-b289-99282041e70b}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c9ca05-10af-4f9f-9792-4e3dc7a5f3f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.432, -21.336, 2.4384,                !- X,Y,Z Vertex 1 {m}
  13.716, -21.336, 2.4384,                !- X,Y,Z Vertex 2 {m}
  13.716, -21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  27.432, -21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a674263b-8870-420a-9b4d-ee67d2d517e2}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c9ca05-10af-4f9f-9792-4e3dc7a5f3f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {651510cd-283f-4b22-990c-64f389849555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, -6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9358a2ca-19c5-4ebc-960e-c758e8c1de5f}, !- Handle
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0c9ca05-10af-4f9f-9792-4e3dc7a5f3f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38eaaa85-7f47-48ed-8fab-b71c65fe757b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  27.432, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  27.432, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Handle
  Space 1 - 1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {020dd434-2d1a-4dd5-ab7a-decf03a92f77}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b0dd495c-9c47-4085-9751-2b4447791839}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13db09b0-79ec-4800-b155-c804657c68e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  0, -6.096, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7485fe-63f5-4df7-bef8-50f64256025c}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c1f3b1c-c7ce-44ee-8f97-501123d75d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, -21.336, 2.4384,                !- X,Y,Z Vertex 2 {m}
  13.716, -21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  13.716, -6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbddbe1e-e9c7-4000-ad9b-a1cf8143da58}, !- Handle
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -21.336, 2.4384,                !- X,Y,Z Vertex 1 {m}
  6.096, -21.336, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  6.096, -21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, -21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce641314-4503-446f-ac6b-bd6e94232ca2}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {482f1b98-f41b-40bf-9f52-751d2aca71bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  -12.192, -6.096, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0dad1b2-7f0b-4474-ab41-15cfc1ca96dd}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -21.336, 2.4384,                !- X,Y,Z Vertex 1 {m}
  13.716, -6.096, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  0, -6.096, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 4 {m}
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 5 {m}
  -24.384, -21.336, 2.4384,               !- X,Y,Z Vertex 6 {m}
  6.096, -21.336, 2.4384;                 !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {5f7fa263-3fc6-43d2-beb2-249a3dbf38d3}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -21.336, 0,                      !- X,Y,Z Vertex 1 {m}
  -24.384, -21.336, 0,                    !- X,Y,Z Vertex 2 {m}
  -24.384, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -12.192, -6.096, 0,                     !- X,Y,Z Vertex 4 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 5 {m}
  13.716, -6.096, 0,                      !- X,Y,Z Vertex 6 {m}
  13.716, -21.336, 0;                     !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {8ebfda53-c692-4194-972b-68d8c0a740b5}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.096, -21.336, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -24.384, -21.336, 2.4384,               !- X,Y,Z Vertex 2 {m}
  -24.384, -21.336, 0,                    !- X,Y,Z Vertex 3 {m}
  6.096, -21.336, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c720bb4b-a39f-4126-bf39-e686ed4f7aef}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55276d24-0ee3-4e7a-b951-15bf00b6df91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -21.336, 2.4384,               !- X,Y,Z Vertex 1 {m}
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -24.384, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, -21.336, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a037b34b-6754-453e-a5dc-5f86dac14303}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36b4c3c1-b7fb-4c13-9df8-4cb58d2508ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0040f8c2-b22f-4fc4-9b79-357747adc04f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.384, -6.096, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -12.192, -6.096, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -12.192, -6.096, 0,                     !- X,Y,Z Vertex 3 {m}
  -24.384, -6.096, 0;                     !- X,Y,Z Vertex 4 {m}

